{
 "id": "gen-docs-app-gen-mdepc-electrical-ch-026-r0-htm",
 "doc_number": "CH-026-R0",
 "title_en": "Ch-026-r0 \nAPPROVED",
 "title_ar": "Ch-026-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/Ch-026-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed on a \nmonthly bases as indicated by M1in the title block"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "table",
   "rows": [
    [
     "AC input : 38010% \n V ac, 50Hz, 3PH\n Admissible frequency fluctuations : 5%"
    ],
    [
     "DC output : 135V",
     "Rated intensity (Idc):- 1600A"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. Eman El Henawey, tested by eng. Wageh \nKhalil, revised by MDEPCo. Quality control eng. Adel El Naggar, accepted by eng. \nAli Zahran, general manager & eng. Samir Abd El Gillil MDEPC. quality control \ngeneral director, approved by eng. Ahmed Sawwan head sector of Nubaria \npower station and certified by eng. Mohammed Nageb quality control head \nsector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued."
  },
  {
   "type": "paragraph",
   "text": "Switch off input & output supply."
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued.",
    "Switch off input & output supply."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Suitable tool set"
  },
  {
   "type": "paragraph",
   "text": "Digital voltmeter"
  },
  {
   "type": "paragraph",
   "text": "Vacuum cleaner or blower brush"
  },
  {
   "type": "list",
   "items": [
    "Suitable tool set",
    "Digital voltmeter",
    "Vacuum cleaner or blower brush"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Switch - off input and output supply",
    "Clean it from air dust and dirty",
    "Check the ventilation system",
    "Inspect over heating compartment of control board",
    "Check fuses, contacts and terminal titling",
    "Check performance of timers",
    "Inspect visually the thyristor, IGBT`S and diodes",
    "Switch on input and output supply",
    "Check input and output voltage",
    "Check the output current of battery charger and the battery current",
    "Check connection and disconnection in case of fault in power supply",
    "Check alarm & indication lamps",
    "Check pulses of transistors or the wave form on the output bridge diodes (if \n required)",
    "Retain the battery charger to operation mode and close the work order"
   ]
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed on a \nmonthly bases as indicated by M1in the title block\nTechnical Specification:\nAC input : 38010% \n V ac, 50Hz, 3PH\n Admissible frequency fluctuations : 5%\nDC output : 135V | Rated intensity (Idc):- 1600A\nThe first draft is initiated by eng. Eman El Henawey, tested by eng. Wageh \nKhalil, revised by MDEPCo. Quality control eng. Adel El Naggar, accepted by eng. \nAli Zahran, general manager & eng. Samir Abd El Gillil MDEPC. quality control \ngeneral director, approved by eng. Ahmed Sawwan head sector of Nubaria \npower station and certified by eng. Mohammed Nageb quality control head \nsector\nSafety Precautions\nWork order must be issued.\nSwitch off input & output supply.\nWork order must be issued.\nSwitch off input & output supply.\nTools and Equipment\nSuitable tool set\nDigital voltmeter\nVacuum cleaner or blower brush\nSuitable tool set\nDigital voltmeter\nVacuum cleaner or blower brush\nWork to be carried out\nSwitch - off input and output supply\nClean it from air dust and dirty\nCheck the ventilation system\nInspect over heating compartment of control board\nCheck fuses, contacts and terminal titling\nCheck performance of timers\nInspect visually the thyristor, IGBT`S and diodes\nSwitch on input and output supply\nCheck input and output voltage\nCheck the output current of battery charger and the battery current\nCheck connection and disconnection in case of fault in power supply\nCheck alarm & indication lamps\nCheck pulses of transistors or the wave form on the output bridge diodes (if \n required)\nRetain the battery charger to operation mode and close the work order",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية:"
  },
  {
   "type": "table",
   "rows": [
    [
     "دخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه، التذبذب المسموح به في التردد: 5%"
    ],
    [
     "خرج التيار المستمر: 135 فولت",
     "التيار المقنن (تيار مستمر): 1600 أمبير"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. إيمان الهناوي، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة"
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل."
  },
  {
   "type": "paragraph",
   "text": "افصل تغذية الدخل والخرج."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل.",
    "افصل تغذية الدخل والخرج."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد مناسب"
  },
  {
   "type": "paragraph",
   "text": "فولتميتر رقمي"
  },
  {
   "type": "paragraph",
   "text": "مكنسة كهربائية أو فرشاة بلور"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد مناسب",
    "فولتميتر رقمي",
    "مكنسة كهربائية أو فرشاة بلور"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "افصل تغذية الدخل والخرج",
    "نظّفه من غبار الهواء والأوساخ",
    "افحص نظام التهوية",
    "افحص السخونة الزائدة في حجرة لوحة التحكم",
    "افحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف",
    "افحص أداء المؤقتات (التايمرات)",
    "افحص بصريًا الثايرستور وترانزستورات IGBT والدايودات",
    "وصّل تغذية الدخل والخرج",
    "افحص جهد الدخل والخرج",
    "افحص تيار خرج شاحن البطاريات وتيار البطارية",
    "افحص التوصيل والفصل في حالة حدوث عطل في مصدر التغذية",
    "افحص لمبات الإنذار والبيان",
    "افحص نبضات الترانزستورات أو شكل الموجة على دايودات قنطرة الخرج (عند الحاجة)",
    "أعد شاحن البطاريات إلى وضع التشغيل وأغلق أمر الشغل"
   ]
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه على أساس شهري كما هو موضح بالرمز M1 في خانة العنوان\nالمواصفات الفنية:\nدخل التيار المتردد: 38010% فولت تيار متردد، 50 هرتز، 3 أوجه، التذبذب المسموح به في التردد: 5%\nخرج التيار المستمر: 135 فولت | التيار المقنن (تيار مستمر): 1600 أمبير\nأعد المسودة الأولى م. إيمان الهناوي، واختبرها م. وجيه خليل، وراجعها م. عادل النجار بإدارة ضبط الجودة بشركة MDEPCo.، ووافق عليها م. علي زهران مدير عام وم. سمير عبد الجليل مدير عام ضبط الجودة بشركة MDEPCo.، واعتمدها م. أحمد صوان رئيس قطاع محطة النوبارية، ووثّقها م. محمد نجيب رئيس قطاع ضبط الجودة\nاحتياطات الأمان\nيجب إصدار أمر شغل.\nافصل تغذية الدخل والخرج.\nيجب إصدار أمر شغل.\nافصل تغذية الدخل والخرج.\nالعدد والأدوات والمعدات\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربائية أو فرشاة بلور\nالأعمال المطلوب تنفيذها\nافصل تغذية الدخل والخرج\nنظّفه من غبار الهواء والأوساخ\nافحص نظام التهوية\nافحص السخونة الزائدة في حجرة لوحة التحكم\nافحص الفيوزات ونقاط التلامس وإحكام ربط الأطراف\nافحص أداء المؤقتات (التايمرات)\nافحص بصريًا الثايرستور وترانزستورات IGBT والدايودات\nوصّل تغذية الدخل والخرج\nافحص جهد الدخل والخرج\nافحص تيار خرج شاحن البطاريات وتيار البطارية\nافحص التوصيل والفصل في حالة حدوث عطل في مصدر التغذية\nافحص لمبات الإنذار والبيان\nافحص نبضات الترانزستورات أو شكل الموجة على دايودات قنطرة الخرج (عند الحاجة)\nأعد شاحن البطاريات إلى وضع التشغيل وأغلق أمر الشغل",
 "translation_review": "draft — needs human review before operational use"
}