{
 "id": "gen-docs-app-gen-mdepc-electrical-dsl-024-r0-htm",
 "doc_number": "DSL-024-R0",
 "title_en": "Dsl-024-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/DSL-024-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be \nperformed on weekly bases as indicated by W1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Eman El-Henawey, revised by eng. Wageh Khalil, reviewed by MDEPCo. \nquality control eng. Abel El Naggar, \naccepted by eng. Ali Zahran general manager, approved by eng. Ahmed Sawan head \nsector of Nubaria power station and certified by eng. Mohamed Nageb Inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Batteries"
    ],
    [
     "Number and connection",
     "6:3 parallel of 2 series"
    ],
    [
     "Direct current voltage",
     "24 V"
    ],
    [
     "Capacity",
     "200 AH"
    ],
    [
     "Type",
     "Lead - acid"
    ],
    [
     "Battery charger"
    ],
    [
     "Manufacture",
     "Electra molins S.A"
    ],
    [
     "Type",
     "CAB - 24/40"
    ],
    [
     "Capacity",
     "40 A"
    ],
    [
     "Supply rated voltage",
     "3 ~ 400 V, 50 Hz"
    ],
    [
     "Output voltage",
     "24 Vdc"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be \nissued"
  },
  {
   "type": "paragraph",
   "text": "Personal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)"
  },
  {
   "type": "paragraph",
   "text": "Maintenance staff should be well trained and qualified"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be \nissued",
    "Personal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)",
    "Maintenance staff should be well trained and qualified"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "list",
   "items": [
    "Tester (voltmeter, ammeter).",
    "Cleaning cloths.",
    "Cleaning brushes tool ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "Check \nthe ventilation system ."
  },
  {
   "type": "paragraph",
   "text": "Check batteries current ."
  },
  {
   "type": "paragraph",
   "text": "Measure room temperature ."
  },
  {
   "type": "paragraph",
   "text": "Visual inspection for cables bolts and joint ."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger indication lamps ."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger input and output voltage ."
  },
  {
   "type": "paragraph",
   "text": "Check connection and disconnection in case of \nfault in power supply ."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger alarms ."
  },
  {
   "type": "list",
   "items": [
    "Check \nthe ventilation system .",
    "Check batteries current .",
    "Measure room temperature .",
    "Visual inspection for cables bolts and joint .",
    "Check battery charger indication lamps .",
    "Check battery charger input and output voltage .",
    "Check connection and disconnection in case of \nfault in power supply .",
    "Check battery charger alarms ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location:\n Pump\nCode:"
  },
  {
   "type": "paragraph",
   "text": "Tested\nBy: Signature:\n Test Date:"
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be \nperformed on weekly bases as indicated by W1 in the title block.\nThe first draft initiated and tested by eng. Eman El-Henawey, revised by eng. Wageh Khalil, reviewed by MDEPCo. \nquality control eng. Abel El Naggar, \naccepted by eng. Ali Zahran general manager, approved by eng. Ahmed Sawan head \nsector of Nubaria power station and certified by eng. Mohamed Nageb Inspection \nand quality control head sector.\nTechnical Specifications:\nBatteries\nNumber and connection | 6:3 parallel of 2 series\nDirect current voltage | 24 V\nCapacity | 200 AH\nType | Lead - acid\nBattery charger\nManufacture | Electra molins S.A\nType | CAB - 24/40\nCapacity | 40 A\nSupply rated voltage | 3 ~ 400 V, 50 Hz\nOutput voltage | 24 Vdc\nSafety \nPrecautions\nA work permit must be \nissued\nPersonal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)\nMaintenance staff should be well trained and qualified\nA work permit must be \nissued\nPersonal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)\nMaintenance staff should be well trained and qualified\nTools and Equipments\nTester (voltmeter, ammeter).\nCleaning cloths.\nCleaning brushes tool .\nWork to be carried out\nCheck \nthe ventilation system .\nCheck batteries current .\nMeasure room temperature .\nVisual inspection for cables bolts and joint .\nCheck battery charger indication lamps .\nCheck battery charger input and output voltage .\nCheck connection and disconnection in case of \nfault in power supply .\nCheck battery charger alarms .\nCheck \nthe ventilation system .\nCheck batteries current .\nMeasure room temperature .\nVisual inspection for cables bolts and joint .\nCheck battery charger indication lamps .\nCheck battery charger input and output voltage .\nCheck connection and disconnection in case of \nfault in power supply .\nCheck battery charger alarms .\nLocation:\n Pump\nCode:\nTested\nBy: Signature:\n Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}