{
 "id": "gen-docs-app-gen-mdepc-electrical-dsl-025-r0-htm",
 "doc_number": "DSL-025-R0",
 "title_en": "Dsl-025-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/DSL-025-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be \nperformed on weekly bases as indicated by W1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Eman El-Henawey, revised by \neng. Wageh Khalil, reviewed by MDEPCo. quality control eng. Abel El Naggar, \naccepted by eng. Ali Zahran general manager, approved by eng. Ahmed Sawan head \nsector of Nubaria power station and certified by eng. Mohamed Nageb Inspection \nand quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Manufacture",
     "Firetrol"
    ],
    [
     "Catalog number",
     "FTA 1100-JL 24 N"
    ],
    [
     "DC volt",
     "24"
    ],
    [
     "AC volt",
     "220 - 240"
    ],
    [
     "Ground",
     "NEG"
    ],
    [
     "Hz",
     "50 - 60"
    ],
    [
     "Phase",
     "1 PH"
    ],
    [
     "Amp",
     "20"
    ],
    [
     "Battery 1 voltage",
     "26.7 V"
    ],
    [
     "Battery 2 voltage",
     "26.7 V"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be \nissued"
  },
  {
   "type": "paragraph",
   "text": "Personal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)"
  },
  {
   "type": "paragraph",
   "text": "Maintenance staff should be well trained and qualified ."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be \nissued",
    "Personal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)",
    "Maintenance staff should be well trained and qualified ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipments"
  },
  {
   "type": "paragraph",
   "text": "Check \nthe ventilation system ."
  },
  {
   "type": "list",
   "items": [
    "Hydrometer .",
    "Tester (voltmeter, ammeter) .",
    "Cleaning cloths .",
    "Cleaning brushes tool ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "Check batteries current ."
  },
  {
   "type": "paragraph",
   "text": "Measure room temperature ."
  },
  {
   "type": "paragraph",
   "text": "Visual inspection for cables bolts and joint ."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger indication lamps."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger input and output voltage ."
  },
  {
   "type": "paragraph",
   "text": "Check connection and disconnection in case of \nfault in power supply ."
  },
  {
   "type": "paragraph",
   "text": "Check battery charger alarm ."
  },
  {
   "type": "list",
   "items": [
    "Check batteries current .",
    "Measure room temperature .",
    "Visual inspection for cables bolts and joint .",
    "Check battery charger indication lamps.",
    "Check battery charger input and output voltage .",
    "Check connection and disconnection in case of \nfault in power supply .",
    "Check battery charger alarm ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location:\n Equipment\nCode:"
  },
  {
   "type": "paragraph",
   "text": "Tested\nBy: Signature:\n Test Date:"
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must be \nperformed on weekly bases as indicated by W1 in the title block.\nThe first draft initiated and tested by eng. Eman El-Henawey, revised by \neng. Wageh Khalil, reviewed by MDEPCo. quality control eng. Abel El Naggar, \naccepted by eng. Ali Zahran general manager, approved by eng. Ahmed Sawan head \nsector of Nubaria power station and certified by eng. Mohamed Nageb Inspection \nand quality control head sector.\nTechnical Specifications:\nManufacture | Firetrol\nCatalog number | FTA 1100-JL 24 N\nDC volt | 24\nAC volt | 220 - 240\nGround | NEG\nHz | 50 - 60\nPhase | 1 PH\nAmp | 20\nBattery 1 voltage | 26.7 V\nBattery 2 voltage | 26.7 V\nSafety \nPrecautions\nA work permit must be \nissued\nPersonal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)\nMaintenance staff should be well trained and qualified .\nA work permit must be \nissued\nPersonal protective equipment must be used (safety shoes, helmet breathing mask, \nsafety glasses)\nMaintenance staff should be well trained and qualified .\nTools and Equipments\nCheck \nthe ventilation system .\nHydrometer .\nTester (voltmeter, ammeter) .\nCleaning cloths .\nCleaning brushes tool .\nWork to be carried out\nCheck batteries current .\nMeasure room temperature .\nVisual inspection for cables bolts and joint .\nCheck battery charger indication lamps.\nCheck battery charger input and output voltage .\nCheck connection and disconnection in case of \nfault in power supply .\nCheck battery charger alarm .\nCheck batteries current .\nMeasure room temperature .\nVisual inspection for cables bolts and joint .\nCheck battery charger indication lamps.\nCheck battery charger input and output voltage .\nCheck connection and disconnection in case of \nfault in power supply .\nCheck battery charger alarm .\nLocation:\n Equipment\nCode:\nTested\nBy: Signature:\n Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}