{
 "id": "gen-docs-app-gen-mdepc-electrical-la-010-r0-htm",
 "doc_number": "LA-010-R0",
 "title_en": "LA-010-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/LA-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \noutlines the equipment inspection I1, which must be performed on yearly bases or \nduring outage of service as indicated by Y1 in the above title block.."
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications:"
  },
  {
   "type": "paragraph",
   "text": "For 220 kv Switchyard Surge Arrestor"
  },
  {
   "type": "table",
   "rows": [
    [
     "Surge \n Arrestor",
     "Exlim \n P216-GV245M",
     "Class :",
     "20 KA",
     "Ur:",
     "216 kv"
    ],
    [
     "Uc:",
     "156 kv",
     "Short \n Circuit Current:",
     "63 KA",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "For 500 kv Switchyard Surge Arrestor"
  },
  {
   "type": "table",
   "rows": [
    [
     "Surge \n Arrestor",
     "Exlim \n T468-BV550M",
     "Class :",
     "20 KA",
     "Ur:",
     "468 kv"
    ],
    [
     "Uc:",
     "349 kv",
     "Pressure \n Relief Current:",
     "63 KA",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng.\nAmged Abd El Aziz, tested by eng. Wageh Khalil, revised by MDEPC \nquality control eng. Adel El Naggar, accepted by general manager eng Ali Zahran, approved by \neng Ahmed Sawan head sector of Nubaria Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. Samir Abd El Gillil MDEPC \n quality control general manager and MPIS coordinator and approved by eng. \n Mohammed Nageb quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,",
    "Safety fence with caution marks surrounding the work area,",
    "Wear appropriate personal protective equipment must be used, safety shoes, \n helmet breathing mask, safety glasses",
    "Circuit breaker must be fully isolated",
    "Earthing switch must be closed on both sides of the breaker",
    "The circuit breaker should be switched off and ground the CB on both sides.",
    "Isolation and proper earthing is required.",
    "There is danger of falling off the top of the arrester when cleaning \n insulators or checking connections, wear your safety belt."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Tester (digital Avometer).",
    "Set off spanners and screw drivers .",
    "Oscillograph.",
    "500/1000 V Megger .",
    "Vacuum cleaner.",
    "Safety belt, and safety Helmet",
    "Rags"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Check porcelain for cracks, and chipped skirts.",
    "Check for loose caps and tighten if necessary.",
    "Thoroughly clean all porcelain surfaces"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Step No.",
     "Work To Be Carried Out",
     "Setting\n (reference value)",
     "Test results"
    ],
    [
     "1",
     "Check porcelain for cracks, and chipped \n skirts.",
     "Ok - Not Ok",
     ""
    ],
    [
     "2",
     "Check for loose caps and tighten if \n necessary.",
     "Ok - Not Ok",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nSystem \nCode: \nLast Test Date:\nChecked by: \nSignature: \nTested Date: \nApproved by: \nSignature:"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document \noutlines the equipment inspection I1, which must be performed on yearly bases or \nduring outage of service as indicated by Y1 in the above title block..\nTechnical Specifications:\nFor 220 kv Switchyard Surge Arrestor\nSurge \n Arrestor | Exlim \n P216-GV245M | Class : | 20 KA | Ur: | 216 kv\nUc: | 156 kv | Short \n Circuit Current: | 63 KA |  | \nFor 500 kv Switchyard Surge Arrestor\nSurge \n Arrestor | Exlim \n T468-BV550M | Class : | 20 KA | Ur: | 468 kv\nUc: | 349 kv | Pressure \n Relief Current: | 63 KA |  | \nThe \nfirst draft initiated by eng.\nAmged Abd El Aziz, tested by eng. Wageh Khalil, revised by MDEPC \nquality control eng. Adel El Naggar, accepted by general manager eng Ali Zahran, approved by \neng Ahmed Sawan head sector of Nubaria Power Station.\nThis document certified by eng. Samir Abd El Gillil MDEPC \n quality control general manager and MPIS coordinator and approved by eng. \n Mohammed Nageb quality control head sector.\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,\nSafety fence with caution marks surrounding the work area,\nWear appropriate personal protective equipment must be used, safety shoes, \n helmet breathing mask, safety glasses\nCircuit breaker must be fully isolated\nEarthing switch must be closed on both sides of the breaker\nThe circuit breaker should be switched off and ground the CB on both sides.\nIsolation and proper earthing is required.\nThere is danger of falling off the top of the arrester when cleaning \n insulators or checking connections, wear your safety belt.\nTools \nand Equipment\nTester (digital Avometer).\nSet off spanners and screw drivers .\nOscillograph.\n500/1000 V Megger .\nVacuum cleaner.\nSafety belt, and safety Helmet\nRags\nWork to be \ncarried out\nCheck porcelain for cracks, and chipped skirts.\nCheck for loose caps and tighten if necessary.\nThoroughly clean all porcelain surfaces\nStep No. | Work To Be Carried Out | Setting\n (reference value) | Test results\n1 | Check porcelain for cracks, and chipped \n skirts. | Ok - Not Ok | \n2 | Check for loose caps and tighten if \n necessary. | Ok - Not Ok | \nLocation: \nSystem \nCode: \nLast Test Date:\nChecked by: \nSignature: \nTested Date: \nApproved by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}