{
 "id": "gen-docs-app-gen-mdepc-electrical-t-096-r0-htm",
 "doc_number": "T-096-R0",
 "title_en": "T-096-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-096-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Transformers"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Step up Transformer \n 16.5/500kv"
  },
  {
   "type": "paragraph",
   "text": "No Load Tap Changer \n CTG"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection checklist I1, which must be \nperformed \nevery six months \nas indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "paragraph",
   "text": "NLTC \n Voltage \n kv Current A"
  },
  {
   "type": "paragraph",
   "text": "Tap \n Closed No \n of"
  },
  {
   "type": "paragraph",
   "text": "Position Contacts \n Steps"
  },
  {
   "type": "paragraph",
   "text": "HV LV HV LV"
  },
  {
   "type": "paragraph",
   "text": "1 L-5 +4 \n 550.0 314.9"
  },
  {
   "type": "paragraph",
   "text": "2 L-4 +3 \n 537.5 322.2"
  },
  {
   "type": "paragraph",
   "text": "3 L-3 6-1 +2 \n 525.0 16.5 329.9 10497.3"
  },
  {
   "type": "paragraph",
   "text": "4 L-2 \n +1 \n 512.5 338.0"
  },
  {
   "type": "paragraph",
   "text": "5 L-1 0 500.0 346.4"
  },
  {
   "type": "paragraph",
   "text": "6 DO \n NOT STOP NLTC ON 6th\n Position"
  },
  {
   "type": "paragraph",
   "text": "7 L-5 \n 0 500.0 346.4"
  },
  {
   "type": "paragraph",
   "text": "8 L-4 -1 \n 487.5 355.3"
  },
  {
   "type": "paragraph",
   "text": "9 L-3 \n 6-5 -2 475.0 \n 16.5 364.6 10497.3"
  },
  {
   "type": "paragraph",
   "text": "10 L-2 -3 \n 462.5 374.5"
  },
  {
   "type": "paragraph",
   "text": "Impedance Voltage Referred to 300 MVA, %"
  },
  {
   "type": "paragraph",
   "text": "Design of Position HV-LV"
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. Bakr Mohammed, tested by eng. Wageh Khalil, revised by MDEPC \nQuality control eng. Adel El-Naggar, accepted by eng Ali Mabrouk Zahran, general manager, \napproved by eng. Ahmed Sawan: head sector of Nubaria PS, certified by eng. Samir \nabdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector \nof MDEPC inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued."
  },
  {
   "type": "paragraph",
   "text": "Wear \n your safety helmet, shoes and safety belt when cleaning insulators."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "list",
   "items": [
    "The maintenance staff should be trained, qualified, and carry the suitable ID safety category.",
    "Transformer isolation and proper grounding is required.",
    "There is a danger of falling into the oil containment pit when working near \n large power transformers.",
    "There is a danger of falling off the top of the transformer when cleaning \n insulator, wear safety belt.",
    "Disconnect supply of DC.",
    "Before starting the \ncleaning of all porcelain surfaces of all transformer wear your breathing mask \nto protect lung tissues from the dust particulate.",
    "Don't burn the cloth used \nin cleaning collect it and send it to the dump.",
    "Fix any oil leaks to \nprevent pollution and save money of wasted oil.",
    "Oil leaks to the ground \nhave very bad impact on the environment, mainly on soil and ground water and \neventually on the ecosystem. \"It takes only I liter of hydrocarbon spilled in an \naquifer to render 1.000.000 liters of potable water useless for human \nconsumption\""
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit/set, including a torque wrench.",
    "Safety Helmet, safety belt,",
    "Voltage indicator, portable earth for discharging.",
    "Blower or vacuum cleaner.",
    "Oil Vessels",
    "PVC Ladder - Brushes.",
    "Fine cloth for cleaning purposes."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Carryout the\n Oil Analysis.",
    "Check of silica gel & oil level of air breathers.",
    "Check if there is foreign noise.",
    "Inspect the control cabinet equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet \nMRDS"
  },
  {
   "type": "paragraph",
   "text": "Location: ............................................................ Transformer \nDesignation\n:.........................."
  },
  {
   "type": "paragraph",
   "text": "Checked by: ........................................................... \nDate: ...................... \nSignature:....................................."
  }
 ],
 "text": "Transformers\nTechnical \n Procedure\nEquipment:\n Step up Transformer \n 16.5/500kv\nNo Load Tap Changer \n CTG\nIntroduction\nThis document lists the equipment inspection checklist I1, which must be \nperformed \nevery six months \nas indicated by M6 in the title block\nTechnical Specification:\nNLTC \n Voltage \n kv Current A\nTap \n Closed No \n of\nPosition Contacts \n Steps\nHV LV HV LV\n1 L-5 +4 \n 550.0 314.9\n2 L-4 +3 \n 537.5 322.2\n3 L-3 6-1 +2 \n 525.0 16.5 329.9 10497.3\n4 L-2 \n +1 \n 512.5 338.0\n5 L-1 0 500.0 346.4\n6 DO \n NOT STOP NLTC ON 6th\n Position\n7 L-5 \n 0 500.0 346.4\n8 L-4 -1 \n 487.5 355.3\n9 L-3 \n 6-5 -2 475.0 \n 16.5 364.6 10497.3\n10 L-2 -3 \n 462.5 374.5\nImpedance Voltage Referred to 300 MVA, %\nDesign of Position HV-LV\nThe first draft \ninitiated by eng. Bakr Mohammed, tested by eng. Wageh Khalil, revised by MDEPC \nQuality control eng. Adel El-Naggar, accepted by eng Ali Mabrouk Zahran, general manager, \napproved by eng. Ahmed Sawan: head sector of Nubaria PS, certified by eng. Samir \nabdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector \nof MDEPC inspection and quality control.\nSafety Precautions\nA work permit must be issued.\nWear \n your safety helmet, shoes and safety belt when cleaning insulators.\nSafety \n fence with caution marks surrounding the work area is required.\nThe maintenance staff should be trained, qualified, and carry the suitable ID safety category.\nTransformer isolation and proper grounding is required.\nThere is a danger of falling into the oil containment pit when working near \n large power transformers.\nThere is a danger of falling off the top of the transformer when cleaning \n insulator, wear safety belt.\nDisconnect supply of DC.\nBefore starting the \ncleaning of all porcelain surfaces of all transformer wear your breathing mask \nto protect lung tissues from the dust particulate.\nDon't burn the cloth used \nin cleaning collect it and send it to the dump.\nFix any oil leaks to \nprevent pollution and save money of wasted oil.\nOil leaks to the ground \nhave very bad impact on the environment, mainly on soil and ground water and \neventually on the ecosystem. \"It takes only I liter of hydrocarbon spilled in an \naquifer to render 1.000.000 liters of potable water useless for human \nconsumption\"\nTools and Equipment\nComplete tool kit/set, including a torque wrench.\nSafety Helmet, safety belt,\nVoltage indicator, portable earth for discharging.\nBlower or vacuum cleaner.\nOil Vessels\nPVC Ladder - Brushes.\nFine cloth for cleaning purposes.\nWork to be Carried Out\nCarryout the\n Oil Analysis.\nCheck of silica gel & oil level of air breathers.\nCheck if there is foreign noise.\nInspect the control cabinet equipment.\nMRDS \nMaintenance Record Data Sheet \nMRDS\nLocation: ............................................................ Transformer \nDesignation\n:..........................\nChecked by: ........................................................... \nDate: ...................... \nSignature:.....................................",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}