{
 "id": "gen-docs-app-gen-mdepc-electrical-t-097-r0-htm",
 "doc_number": "T-097-R0",
 "title_en": "T-097-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-097-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Transformers"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Generator Step up Transformer"
  },
  {
   "type": "paragraph",
   "text": "BAT"
  },
  {
   "type": "paragraph",
   "text": "Hyundai \n Korea"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, to be carried out on a daily \nbases as indicated by D1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Rated capacity",
     "180/240/300 MVA"
    ],
    [
     "High Voltage winding",
     "240kv"
    ],
    [
     "Low voltage winding",
     "16.5kv"
    ],
    [
     "Tap voltage (STEP)",
     "240kv + 4x2.50%"
    ],
    [
     "Connection of\n polarity",
     "YND1"
    ],
    [
     "Cooling method",
     "ONAN/ONAF/ONAF"
    ],
    [
     "impedance",
     "16%"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. \nAshraf Abd El Hamid Elsayed, tested by eng. Sabri \nAhmed Elsayed, \nrevised by MDEPC Quality control eng. Adel \nAbdel Qader\nEl-Naggar, \naccepted by eng. Mostafa El-Klmoshy: \ngeneral manager, approved by eng. \nEbrahim Hassan Sector of Talkha Power station, \ncertified by eng. Samir abdel Gilil: general director, and approved by eng. \nMohammed Nageb: head sector of MDEPC inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n the safety and healthy equipment."
  },
  {
   "type": "list",
   "items": [
    "The maintenance staff should be trained, qualified, and carry the suitable ID safety category.",
    "The unit must be in service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set.",
    "Safety and healthy equipment as safety helmet, safety shoes",
    "Digital voltmeter and clamp ammeter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check and record the oil and winding temperature.",
    "Check and record the oil level.",
    "Check that the glass of level indicator is not dirty.",
    "Check for any abnormal sound and vibration.",
    "Check for oil leakage at any connection.",
    "Check the discoloration of the silicagel.",
    "Check the level of the sealing oil in oil cup.",
    "Check the abnormal rotating sound of cooling fans.",
    "Check the tap position is correct.",
    "Check for any loose connection.",
    "Check visually the extent of any contamination on the bushing.",
    "Check indicators and relays.",
    "Buchholz relay-check whether it is filled up with gas."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Transformer \nDesignation:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \n Date: Signature:"
  }
 ],
 "text": "Transformers\nTechnical \n Procedure\nEquipment:\n Generator Step up Transformer\nBAT\nHyundai \n Korea\nIntroduction\nThis \ndocument outlines the equipment inspection I1, to be carried out on a daily \nbases as indicated by D1 in the title block.\nTechnical Specification:\n\nThe first draft \ninitiated by eng. \nAshraf Abd El Hamid Elsayed, tested by eng. Sabri \nAhmed Elsayed, \nrevised by MDEPC Quality control eng. Adel \nAbdel Qader\nEl-Naggar, \naccepted by eng. Mostafa El-Klmoshy: \ngeneral manager, approved by eng. \nEbrahim Hassan Sector of Talkha Power station, \ncertified by eng. Samir abdel Gilil: general director, and approved by eng. \nMohammed Nageb: head sector of MDEPC inspection and quality control.\nSafety Precautions\nA work permit must be issued.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n the safety and healthy equipment.\nThe maintenance staff should be trained, qualified, and carry the suitable ID safety category.\nThe unit must be in service.\nTools and Equipment\nComplete tool set.\nSafety and healthy equipment as safety helmet, safety shoes\nDigital voltmeter and clamp ammeter.\nWork to be Carried Out\nCheck and record the oil and winding temperature.\nCheck and record the oil level.\nCheck that the glass of level indicator is not dirty.\nCheck for any abnormal sound and vibration.\nCheck for oil leakage at any connection.\nCheck the discoloration of the silicagel.\nCheck the level of the sealing oil in oil cup.\nCheck the abnormal rotating sound of cooling fans.\nCheck the tap position is correct.\nCheck for any loose connection.\nCheck visually the extent of any contamination on the bushing.\nCheck indicators and relays.\nBuchholz relay-check whether it is filled up with gas.\nLocation: \n Transformer \nDesignation:\nChecked by: \n Date: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}