{
 "id": "gen-docs-app-gen-mdepc-electrical-t-102-r0-htm",
 "doc_number": "T-102-R0",
 "title_en": "T-102-r0 \nAPPROVED",
 "title_ar": "T-102-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-102-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I2, to be carried out on an annually \nbases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Rated capacity",
     "180/240/300 MVA"
    ],
    [
     "High Voltage winding",
     "240kv"
    ],
    [
     "Low voltage winding",
     "16.5kv"
    ],
    [
     "Tap voltage (STEP)",
     "240kv + 4x2.50%"
    ],
    [
     "Tap changing",
     "off load tap changer"
    ],
    [
     "Connection of\n polarity",
     "YND1"
    ],
    [
     "Cooling method",
     "ONAN/ONAF/ONAF"
    ],
    [
     "impedance",
     "16%"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. \nAshraf Abd El Hamid Elsayed, tested by eng. Sabri \nAhmed Elsayed, \nrevised by MDEPC Quality control eng. Adel \nAbdel Qader\nEl-Naggar, \naccepted by eng. Mostafa El-Klmoshy: \ngeneral manager, approved by eng. \nEbrahim Hassan; head sector of Talkha Power station, \ncertified by eng. Samir abdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector of MDEPC inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued."
  },
  {
   "type": "paragraph",
   "text": "Wear \n your safety helmet, safety shoes and safety belt when cleaning insulators."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "list",
   "items": [
    "The maintenance staff should be trained, qualified, and carry the suitable ID safety category.",
    "Transformer isolation and proper grounding is required.",
    "The unit must be out of service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool set.",
    "Safety and healthy equipment as safety helmet, safety shoes ... etc.",
    "Digital voltmeter and clamp ammeter.",
    "Dielectric tester."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check that the glass of level indicator is not dirty.",
    "Check the level of the sealing oil in oil cup.",
    "Check visually the extent of any contamination on the bushing.",
    "Check for any loose connection.",
    "Check for oil leakage at any connection.",
    "Measure the dielectric strength by dielectric tester (more than 40kv/2.5 mm gap).",
    "Measure the acid value of oil by chemical staff according to MPIS less than \n 0.2.",
    "If the dielectric strength and acid value are below standard, make the \n test specified for oil according to IEC296.",
    "Measure the insulation resistance of cooling fan motor (more than 2MΩ).",
    "Check the operation of tap changer and any oil leakage.",
    "Check the operation of all (switch) annunciators and lamps for control panel.",
    "Check any abnormal sound and vibration.",
    "Check the oil tank leakage and coating damage.",
    "Check that all connections are good.",
    "Check the discoloration of silica gel if the quantity of silicagel changed \n into pink \"qty changed ≥ two third' \n then you must change all silicagel with a new\"."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Transformer \nDesignation:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \n Date: Signature:"
  }
 ],
 "text": "Power Stations | Technical \n Procedure\nIntroduction\nThis \ndocument outlines the equipment inspection I2, to be carried out on an annually \nbases as indicated by Y1 in the title block.\nTechnical Specification:\nRated capacity | 180/240/300 MVA\nHigh Voltage winding | 240kv\nLow voltage winding | 16.5kv\nTap voltage (STEP) | 240kv + 4x2.50%\nTap changing | off load tap changer\nConnection of\n polarity | YND1\nCooling method | ONAN/ONAF/ONAF\nimpedance | 16%\nThe first draft \ninitiated by eng. \nAshraf Abd El Hamid Elsayed, tested by eng. Sabri \nAhmed Elsayed, \nrevised by MDEPC Quality control eng. Adel \nAbdel Qader\nEl-Naggar, \naccepted by eng. Mostafa El-Klmoshy: \ngeneral manager, approved by eng. \nEbrahim Hassan; head sector of Talkha Power station, \ncertified by eng. Samir abdel Gilil: general director, and approved by eng. Mohammed Nageb: head sector of MDEPC inspection and quality control.\nSafety Precautions\nA work permit must be issued.\nWear \n your safety helmet, safety shoes and safety belt when cleaning insulators.\nSafety \n fence with caution marks surrounding the work area is required.\nThe maintenance staff should be trained, qualified, and carry the suitable ID safety category.\nTransformer isolation and proper grounding is required.\nThe unit must be out of service.\nTools and Equipment\nComplete tool set.\nSafety and healthy equipment as safety helmet, safety shoes ... etc.\nDigital voltmeter and clamp ammeter.\nDielectric tester.\nWork to be Carried Out\nCheck that the glass of level indicator is not dirty.\nCheck the level of the sealing oil in oil cup.\nCheck visually the extent of any contamination on the bushing.\nCheck for any loose connection.\nCheck for oil leakage at any connection.\nMeasure the dielectric strength by dielectric tester (more than 40kv/2.5 mm gap).\nMeasure the acid value of oil by chemical staff according to MPIS less than \n 0.2.\nIf the dielectric strength and acid value are below standard, make the \n test specified for oil according to IEC296.\nMeasure the insulation resistance of cooling fan motor (more than 2MΩ).\nCheck the operation of tap changer and any oil leakage.\nCheck the operation of all (switch) annunciators and lamps for control panel.\nCheck any abnormal sound and vibration.\nCheck the oil tank leakage and coating damage.\nCheck that all connections are good.\nCheck the discoloration of silica gel if the quantity of silicagel changed \n into pink \"qty changed ≥ two third' \n then you must change all silicagel with a new\".\nLocation: \n Transformer \nDesignation:\nChecked by: \n Date: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية:"
  },
  {
   "type": "table",
   "rows": [
    [
     "القدرة المقننة",
     "180/240/300 م.ف.أ"
    ],
    [
     "ملفات الجهد العالي",
     "240 ك.ف"
    ],
    [
     "ملفات الجهد المنخفض",
     "16.5 ك.ف"
    ],
    [
     "جهد التحويلة (الخطوة)",
     "240 ك.ف + 4×2.50%"
    ],
    [
     "تغيير التحويلة",
     "مغير تحويلة بدون حمل"
    ],
    [
     "توصيلة القطبية",
     "YND1"
    ],
    [
     "طريقة التبريد",
     "ONAN/ONAF/ONAF"
    ],
    [
     "المعاوقة",
     "16%"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن؛ رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العوازل."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
  },
  {
   "type": "list",
   "items": [
    "يجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).",
    "يلزم عزل المحول والتأريض السليم.",
    "يجب أن تكون الوحدة خارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد كامل.",
    "مهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة ... إلخ.",
    "فولتميتر رقمي وبنسة أمبير.",
    "جهاز اختبار المتانة العازلة (الديليكتريك)."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "تحقق من أن زجاج مبين المنسوب غير متسخ.",
    "افحص منسوب زيت الختم في كوب الزيت.",
    "افحص بصريًا مدى أي تلوث على البوشنج.",
    "تحقق من عدم وجود أي توصيلة سائبة.",
    "افحص عدم وجود تسرب للزيت عند أي توصيلة.",
    "قِس المتانة العازلة بجهاز اختبار المتانة العازلة (أكثر من 40 ك.ف / فجوة 2.5 مم).",
    "قِس الرقم الحمضي للزيت بمعرفة طاقم الكيمياء وفقًا لنظام MPIS، أقل من 0.2.",
    "إذا كانت المتانة العازلة والرقم الحمضي أقل من القياسي، فأجرِ الاختبار المحدد للزيت وفقًا للمواصفة IEC296.",
    "قِس مقاومة عزل موتور مروحة التبريد (أكثر من 2 ميجا أوم).",
    "افحص تشغيل مغير التحويلة وأي تسرب للزيت.",
    "افحص تشغيل جميع أجهزة الإنذار (المفاتيح) واللمبات للوحة التحكم.",
    "تحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.",
    "افحص تسرب خزان الزيت وتلف الطلاء.",
    "تحقق من سلامة جميع التوصيلات.",
    "افحص تغير لون جل السيليكا؛ إذا تغيرت كمية جل السيليكا إلى اللون الوردي «الكمية المتغيرة ≥ ثلثين» فيجب تغيير كل جل السيليكا بجل جديد."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: مسمى المحول:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان.\nالمواصفات الفنية:\nالقدرة المقننة | 180/240/300 م.ف.أ\nملفات الجهد العالي | 240 ك.ف\nملفات الجهد المنخفض | 16.5 ك.ف\nجهد التحويلة (الخطوة) | 240 ك.ف + 4×2.50%\nتغيير التحويلة | مغير تحويلة بدون حمل\nتوصيلة القطبية | YND1\nطريقة التبريد | ONAN/ONAF/ONAF\nالمعاوقة | 16%\nأعد المسودة الأولى م. أشرف عبد الحميد السيد، واختبرها م. صبري أحمد السيد، وراجعها م. عادل عبد القادر النجار بإدارة ضبط الجودة بشركة MDEPC، ووافق عليها م. مصطفى الكلموشي: مدير عام، واعتمدها م. إبراهيم حسن؛ رئيس قطاع محطة طلخا، ووثّقها م. سمير عبد الجليل: مدير عام، واعتمدها م. محمد نجيب: رئيس قطاع التفتيش وضبط الجودة بشركة MDEPC.\nاحتياطات الأمان\nيجب إصدار تصريح عمل.\nارتدِ خوذة السلامة وحذاء السلامة وحزام الأمان عند تنظيف العوازل.\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nيجب أن يكون طاقم الصيانة مدربًا ومؤهلًا ويحمل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم عزل المحول والتأريض السليم.\nيجب أن تكون الوحدة خارج الخدمة.\nالعدد والأدوات والمعدات\nطقم عدد كامل.\nمهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة ... إلخ.\nفولتميتر رقمي وبنسة أمبير.\nجهاز اختبار المتانة العازلة (الديليكتريك).\nالأعمال المطلوب تنفيذها\nتحقق من أن زجاج مبين المنسوب غير متسخ.\nافحص منسوب زيت الختم في كوب الزيت.\nافحص بصريًا مدى أي تلوث على البوشنج.\nتحقق من عدم وجود أي توصيلة سائبة.\nافحص عدم وجود تسرب للزيت عند أي توصيلة.\nقِس المتانة العازلة بجهاز اختبار المتانة العازلة (أكثر من 40 ك.ف / فجوة 2.5 مم).\nقِس الرقم الحمضي للزيت بمعرفة طاقم الكيمياء وفقًا لنظام MPIS، أقل من 0.2.\nإذا كانت المتانة العازلة والرقم الحمضي أقل من القياسي، فأجرِ الاختبار المحدد للزيت وفقًا للمواصفة IEC296.\nقِس مقاومة عزل موتور مروحة التبريد (أكثر من 2 ميجا أوم).\nافحص تشغيل مغير التحويلة وأي تسرب للزيت.\nافحص تشغيل جميع أجهزة الإنذار (المفاتيح) واللمبات للوحة التحكم.\nتحقق من عدم وجود أي صوت أو اهتزاز غير طبيعي.\nافحص تسرب خزان الزيت وتلف الطلاء.\nتحقق من سلامة جميع التوصيلات.\nافحص تغير لون جل السيليكا؛ إذا تغيرت كمية جل السيليكا إلى اللون الوردي «الكمية المتغيرة ≥ ثلثين» فيجب تغيير كل جل السيليكا بجل جديد.\nالموقع: مسمى المحول:\nراجعه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}