{
 "id": "gen-docs-app-gen-mdepc-electrical-t-115-r0-htm",
 "doc_number": "T-115-R0",
 "title_en": "T-115-r0 \nAPPROVED",
 "title_ar": "T-115-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-115-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which \nmust be performed on yearly bases as indicated by Y1 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar and certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A \n work permit must be issued and the \n qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety belt when cleaning insulators, safety and healthy equipments as safety helmet, safety shoes, ... etc"
  },
  {
   "type": "list",
   "items": [
    "A \n work permit must be issued and the \n qualified maintenance staff should carry the suitable ID safety category.",
    "Safety \n fence with caution marks surrounding the work area is required.",
    "Wear \n safety belt when cleaning insulators, safety and healthy equipments as safety helmet, safety shoes, ... etc",
    "Transformer isolation \n and proper grounding on all its sides is required",
    "There is a danger of \n falling into the oil containment pit when working near large power \n transformers",
    "There is a danger of \n falling off from the top of transformer",
    "Wear safety belt when \n cleaning insulators"
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n belt, safety shoes, and tool set",
    "Blower, digital \n voltmeter mugger devices",
    "Fine cloth for cleaning \n purposes",
    "Insulation oil break \n down voltage device",
    "Grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check for any \noil leaks",
    "Check oil \nlevel in main tank conservator",
    "Check oil \nlevel in bushings",
    "Check oil \ntemperature and winding temperature indicators",
    "Record max oil \ntemperature",
    "Record max \nwinding temperature",
    "Check all \ncooling fans for correct operational",
    "Clean and \ninspect transformer control cabinet and tap changer control cabinet",
    "Check \nsilica gel breather",
    "Clean all \nporcelain surfaces of all bus hinge",
    "Clean neutral \nearth disconnect switch blades",
    "Check neutral \nearth disconnect switch bearing points greasing",
    "Check all \nbolted connections for tightness",
    "Clean contacts \nof all neutral disconnect switches greasing all bearing points",
    "Measure and \nrecord insulation oil break down voltage test",
    "Take a sample \nof oil for gas analysis, and send to central chemical lab",
    "Check all \nprotection devices by protection group",
    "Take and \nrecord insulation resistance reading",
    "Take and \nrecord winding resistance reading",
    "Check turns \nratio test",
    "Leakage \ncurrent monitor test for lightening arrestor",
    "Be sure that \nall tools have been taken off the top of the transformer"
   ]
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I2, which \nmust be performed on yearly bases as indicated by Y1 in the above title block\nThe first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar and certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator.\nSafety \nPrecautions\nA \n work permit must be issued and the \n qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety belt when cleaning insulators, safety and healthy equipments as safety helmet, safety shoes, ... etc\nA \n work permit must be issued and the \n qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety belt when cleaning insulators, safety and healthy equipments as safety helmet, safety shoes, ... etc\nTransformer isolation \n and proper grounding on all its sides is required\nThere is a danger of \n falling into the oil containment pit when working near large power \n transformers\nThere is a danger of \n falling off from the top of transformer\nWear safety belt when \n cleaning insulators\nSafety helmet, safety \n belt, safety shoes, and tool set\nBlower, digital \n voltmeter mugger devices\nFine cloth for cleaning \n purposes\nInsulation oil break \n down voltage device\nGrease\nWork to be carried out\nCheck for any \noil leaks\nCheck oil \nlevel in main tank conservator\nCheck oil \nlevel in bushings\nCheck oil \ntemperature and winding temperature indicators\nRecord max oil \ntemperature\nRecord max \nwinding temperature\nCheck all \ncooling fans for correct operational\nClean and \ninspect transformer control cabinet and tap changer control cabinet\nCheck \nsilica gel breather\nClean all \nporcelain surfaces of all bus hinge\nClean neutral \nearth disconnect switch blades\nCheck neutral \nearth disconnect switch bearing points greasing\nCheck all \nbolted connections for tightness\nClean contacts \nof all neutral disconnect switches greasing all bearing points\nMeasure and \nrecord insulation oil break down voltage test\nTake a sample \nof oil for gas analysis, and send to central chemical lab\nCheck all \nprotection devices by protection group\nTake and \nrecord insulation resistance reading\nTake and \nrecord winding resistance reading\nCheck turns \nratio test\nLeakage \ncurrent monitor test for lightening arrestor\nBe sure that \nall tools have been taken off the top of the transformer",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف)."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).",
    "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.",
    "ارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ",
    "يلزم عزل المحول والتأريض السليم على جميع جوانبه",
    "هناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة",
    "هناك خطر السقوط من أعلى المحول",
    "ارتدِ حزام الأمان عند تنظيف العوازل"
   ]
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد",
    "بلور وفولتميتر رقمي وأجهزة ميجر",
    "قماش ناعم لأغراض التنظيف",
    "جهاز اختبار جهد انهيار زيت العزل",
    "شحم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "افحص عدم وجود أي تسرب للزيت",
    "افحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)",
    "افحص مستوى الزيت في البوشنجات",
    "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
    "سجّل أقصى درجة حرارة للزيت",
    "سجّل أقصى درجة حرارة للملفات",
    "افحص جميع مراوح التبريد للتأكد من سلامة التشغيل",
    "نظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة",
    "افحص جهاز التنفيس بجل السيليكا",
    "نظّف جميع الأسطح البورسلين لجميع البوشنجات",
    "نظّف ريش مفتاح فصل تأريض نقطة التعادل",
    "افحص تشحيم نقاط ارتكاز مفتاح فصل تأريض نقطة التعادل",
    "افحص جميع التوصيلات المربوطة بالمسامير للتأكد من إحكام ربطها",
    "نظّف نقاط تلامس جميع مفاتيح فصل نقطة التعادل وشحّم جميع نقاط الارتكاز",
    "قِس وسجّل اختبار جهد انهيار زيت العزل",
    "خذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي",
    "افحص جميع أجهزة الوقاية بمعرفة مجموعة الوقاية",
    "خذ وسجّل قراءة مقاومة العزل",
    "خذ وسجّل قراءة مقاومة الملفات",
    "افحص اختبار نسبة اللفات",
    "اختبار جهاز مراقبة تيار التسرب لمانع الصواعق",
    "تأكد من إزالة جميع العدد من أعلى المحول"
   ]
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I2، الذي يجب إجراؤه على أساس سنوي كما هو موضح بالرمز Y1 في خانة العنوان أعلاه\nأعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة.\nاحتياطات الأمان\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة (بطاقة التعريف).\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل.\nارتدِ حزام الأمان عند تنظيف العوازل، ومهمات الوقاية الصحية والسلامة مثل خوذة السلامة وحذاء السلامة، ... إلخ\nيلزم عزل المحول والتأريض السليم على جميع جوانبه\nهناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة\nهناك خطر السقوط من أعلى المحول\nارتدِ حزام الأمان عند تنظيف العوازل\nخوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد\nبلور وفولتميتر رقمي وأجهزة ميجر\nقماش ناعم لأغراض التنظيف\nجهاز اختبار جهد انهيار زيت العزل\nشحم\nالأعمال المطلوب تنفيذها\nافحص عدم وجود أي تسرب للزيت\nافحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)\nافحص مستوى الزيت في البوشنجات\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من سلامة التشغيل\nنظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة\nافحص جهاز التنفيس بجل السيليكا\nنظّف جميع الأسطح البورسلين لجميع البوشنجات\nنظّف ريش مفتاح فصل تأريض نقطة التعادل\nافحص تشحيم نقاط ارتكاز مفتاح فصل تأريض نقطة التعادل\nافحص جميع التوصيلات المربوطة بالمسامير للتأكد من إحكام ربطها\nنظّف نقاط تلامس جميع مفاتيح فصل نقطة التعادل وشحّم جميع نقاط الارتكاز\nقِس وسجّل اختبار جهد انهيار زيت العزل\nخذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي\nافحص جميع أجهزة الوقاية بمعرفة مجموعة الوقاية\nخذ وسجّل قراءة مقاومة العزل\nخذ وسجّل قراءة مقاومة الملفات\nافحص اختبار نسبة اللفات\nاختبار جهاز مراقبة تيار التسرب لمانع الصواعق\nتأكد من إزالة جميع العدد من أعلى المحول",
 "translation_review": "draft — needs human review before operational use"
}