{
 "id": "gen-docs-app-gen-mdepc-electrical-t-116-r0-htm",
 "doc_number": "T-116-R0",
 "title_en": "T-116-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-116-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which \nmust be performed every three years as indicated by Y3 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category",
    "Transformer isolation \n and proper grounding on all its sides is required",
    "Safety fence \n with caution marks surrounding the work area",
    "Wear your safety \n helmet, safety shoes",
    "There is a danger of \n falling into the oil containment pit when working near large power \n transformers",
    "There is a danger of \n falling off from the top of transformer",
    "Wear safety belt when \n cleaning insulators"
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n belt, safety shoes, and tool set",
    "Blower, digital \n voltmeter mugger devices",
    "Fine cloth for cleaning \n purposes",
    "Insulation oil break \n down voltage device",
    "Tan delta device",
    "Grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check for any \noil leaks",
    "Check oil \nlevel in main tank conservator",
    "Check oil \nlevel in bushings",
    "Check oil \ntemperature and winding temperature indicators",
    "Record max oil \ntemperature",
    "Record max \nwinding temperature",
    "Check all \ncooling fans for correct operational",
    "Clean and \ninspect transformer control cabinet and tap changer control cabinet",
    "Check \nsilicagel breather",
    "Clean all \nporcelain surfaces of all bus hinge",
    "Clean neutral \nearth disconnect switch blades",
    "Check neutral \nearth disconnect switch bearing points greasing",
    "Check all \nbolted connections for tightness",
    "Clean contacts \nof all neutral disconnect switches greasing all bearing points",
    "Measure and \nrecord insulation oil break down voltage test",
    "Take a sample \nof oil for gas analysis, and send to central chemical lab",
    "Check all \nprotection devices by protection group",
    "Take and \nrecord insulation resistance reading",
    "Take and \nrecord winding resistance reading",
    "Check tan \ndelta (capacitance and dissipation factor)",
    "Check turns \nratio test",
    "Leakage \ncurrent monitor test for lightening arrestor",
    "Be sure that \nall tools have been taken off the top of the transformer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Transformer Designation: Tested \nby: \nSignature: \nTest Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which \nmust be performed every three years as indicated by Y3 in the above title block\nThe first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control.\nSafety \nPrecautions\nA work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category\nTransformer isolation \n and proper grounding on all its sides is required\nSafety fence \n with caution marks surrounding the work area\nWear your safety \n helmet, safety shoes\nThere is a danger of \n falling into the oil containment pit when working near large power \n transformers\nThere is a danger of \n falling off from the top of transformer\nWear safety belt when \n cleaning insulators\nSafety helmet, safety \n belt, safety shoes, and tool set\nBlower, digital \n voltmeter mugger devices\nFine cloth for cleaning \n purposes\nInsulation oil break \n down voltage device\nTan delta device\nGrease\nWork to be carried out\nCheck for any \noil leaks\nCheck oil \nlevel in main tank conservator\nCheck oil \nlevel in bushings\nCheck oil \ntemperature and winding temperature indicators\nRecord max oil \ntemperature\nRecord max \nwinding temperature\nCheck all \ncooling fans for correct operational\nClean and \ninspect transformer control cabinet and tap changer control cabinet\nCheck \nsilicagel breather\nClean all \nporcelain surfaces of all bus hinge\nClean neutral \nearth disconnect switch blades\nCheck neutral \nearth disconnect switch bearing points greasing\nCheck all \nbolted connections for tightness\nClean contacts \nof all neutral disconnect switches greasing all bearing points\nMeasure and \nrecord insulation oil break down voltage test\nTake a sample \nof oil for gas analysis, and send to central chemical lab\nCheck all \nprotection devices by protection group\nTake and \nrecord insulation resistance reading\nTake and \nrecord winding resistance reading\nCheck tan \ndelta (capacitance and dissipation factor)\nCheck turns \nratio test\nLeakage \ncurrent monitor test for lightening arrestor\nBe sure that \nall tools have been taken off the top of the transformer\nLocation: Transformer Designation: Tested \nby: \nSignature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}