{
 "id": "gen-docs-app-gen-mdepc-electrical-t-117-r0-htm",
 "doc_number": "T-117-R0",
 "title_en": "T-117-r0 \nAPPROVED",
 "title_ar": "T-117-r0\nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-117-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which \nmust be performed every three months as indicated by M3 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category",
    "Transformer isolation \n and proper grounding on all its sides is required",
    "Safety fence \n with caution marks surrounding the work area",
    "Wear your safety \n helmet, safety shoes",
    "There is a danger of \n falling into the oil containment pit when working near large power \n transformers",
    "There is a danger of \n falling off from the top of transformer",
    "Wear safety belt when \n cleaning insulators"
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n belt, safety shoes, and tool set",
    "Blower, digital \n voltmeter mugger devices",
    "Fine cloth for cleaning \n purposes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check for any \noil leaks",
    "Check oil \nlevel in main tank conservator",
    "Check oil \nlevel bushings",
    "Check oil \ntemperature and winding temperature indicators",
    "Record max oil \ntemperature",
    "Record max \nwinding temperature",
    "Check all \ncooling fans for correct operational",
    "Clean and \ninspect transformer control cabinet and tap changer control cabinet",
    "Check \nsilica gel breather",
    "Clean all \nporcelain surfaces of all bushings",
    "Be sure that \nall tools have been taken off the top of the transformer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Transformer Designation: Tested \nby: \nSignature: \nTest Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which \nmust be performed every three months as indicated by M3 in the above title block\nThe first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control.\nSafety \nPrecautions\nA work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category\nTransformer isolation \n and proper grounding on all its sides is required\nSafety fence \n with caution marks surrounding the work area\nWear your safety \n helmet, safety shoes\nThere is a danger of \n falling into the oil containment pit when working near large power \n transformers\nThere is a danger of \n falling off from the top of transformer\nWear safety belt when \n cleaning insulators\nSafety helmet, safety \n belt, safety shoes, and tool set\nBlower, digital \n voltmeter mugger devices\nFine cloth for cleaning \n purposes\nWork to be carried out\nCheck for any \noil leaks\nCheck oil \nlevel in main tank conservator\nCheck oil \nlevel bushings\nCheck oil \ntemperature and winding temperature indicators\nRecord max oil \ntemperature\nRecord max \nwinding temperature\nCheck all \ncooling fans for correct operational\nClean and \ninspect transformer control cabinet and tap changer control cabinet\nCheck \nsilica gel breather\nClean all \nporcelain surfaces of all bushings\nBe sure that \nall tools have been taken off the top of the transformer\nLocation: Transformer Designation: Tested \nby: \nSignature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات الأمان"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم عزل المحول والتأريض السليم على جميع جوانبه",
    "يلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل",
    "ارتدِ خوذة السلامة وحذاء السلامة",
    "هناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة",
    "هناك خطر السقوط من أعلى المحول",
    "ارتدِ حزام الأمان عند تنظيف العوازل"
   ]
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد",
    "بلور وفولتميتر رقمي وأجهزة ميجر",
    "قماش ناعم لأغراض التنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "افحص عدم وجود أي تسرب للزيت",
    "افحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)",
    "افحص مستوى الزيت في البوشنجات",
    "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
    "سجّل أقصى درجة حرارة للزيت",
    "سجّل أقصى درجة حرارة للملفات",
    "افحص جميع مراوح التبريد للتأكد من سلامة التشغيل",
    "نظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة",
    "افحص جهاز التنفيس بجل السيليكا",
    "نظّف جميع الأسطح البورسلين لجميع البوشنجات",
    "تأكد من إزالة جميع العدد من أعلى المحول"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدة I1، الذي يجب إجراؤه كل ثلاثة أشهر كما هو موضح بالرمز M3 في خانة العنوان أعلاه\nأعد المسودة الأولى م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، ووافق عليها المدير العام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركايبي رئيس قطاع محطة المحمودية. وراجع هذا المستند م. عادل النجار، ووثّقه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق نظام معلومات إجراءات الصيانة، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.\nاحتياطات الأمان\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة\nيلزم عزل المحول والتأريض السليم على جميع جوانبه\nيلزم وجود سياج أمان مع علامات تحذيرية حول منطقة العمل\nارتدِ خوذة السلامة وحذاء السلامة\nهناك خطر السقوط في حوض احتواء الزيت عند العمل بالقرب من محولات القوى الكبيرة\nهناك خطر السقوط من أعلى المحول\nارتدِ حزام الأمان عند تنظيف العوازل\nخوذة سلامة وحزام أمان وحذاء سلامة وطقم عدد\nبلور وفولتميتر رقمي وأجهزة ميجر\nقماش ناعم لأغراض التنظيف\nالأعمال المطلوب تنفيذها\nافحص عدم وجود أي تسرب للزيت\nافحص مستوى الزيت في خزان المحول الرئيسي والخزان الاحتياطي (الكونسيرفاتور)\nافحص مستوى الزيت في البوشنجات\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من سلامة التشغيل\nنظّف وافحص دولاب تحكم المحول ودولاب تحكم مغير التحويلة\nافحص جهاز التنفيس بجل السيليكا\nنظّف جميع الأسطح البورسلين لجميع البوشنجات\nتأكد من إزالة جميع العدد من أعلى المحول\nالموقع: مسمى المحول: اختبره: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}