{
 "id": "gen-docs-app-gen-mdepc-electrical-t-119-r0-htm",
 "doc_number": "T-119-R0",
 "title_en": "T-119-r0 \nAPPROVED",
 "title_ar": "T-119-r0 \nمعتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-119-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I3, which \nmust be performed every three years as indicated by Y3 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category",
    "Transformer isolation \n and proper grounding on all its sides is required",
    "Safety fence \n with caution marks surrounding the work area",
    "Wear your safety \n helmet, safety shoes",
    "There is a danger of \n falling into the oil containment pit when working near large power \n transformers",
    "There is a danger of \n falling off from the top of transformer",
    "Wear safety belt when \n cleaning insulators"
   ]
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n belt, safety shoes, and tool set",
    "Blower, digital \n voltmeter mugger devices",
    "Fine cloth for cleaning \n purposes",
    "Insulation oil break \n down voltage device",
    "Tan delta device",
    "Grease"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check for any \noil leaks",
    "Check oil \nlevel in main tank conservator",
    "Check oil \nlevel in bushings",
    "Check oil \ntemperature and winding temperature indicators",
    "Record max oil \ntemperature",
    "Record max \nwinding temperature",
    "Check all \ncooling fans for correct operational",
    "Clean and \ninspect transformer control cabinet and tap changer control cabinet",
    "Check \nsilica gel breather",
    "Clean all \nporcelain surfaces of all bushings",
    "Clean neutral \nearth disconnect switch blades",
    "Check neutral \nearth disconnect switch bearing points greasing",
    "Check all \nbolted connections for tightness",
    "Clean contacts \nof all neutral disconnect switches greasing all bearing points",
    "Measure and \nrecord insulation oil breakdown voltage test",
    "Take a sample \nof oil for gas analysis and send to central chemical lab",
    "Check all \nprotection devices by protection group",
    "Take and \nrecord insulation resistance reading",
    "Take and \nrecord winding resistance reading",
    "Check tan \ndelta (capacitance and dissipation factor)",
    "Check turns \nratio test",
    "Leakage \ncurrent monitor test for lightening arrestor",
    "Be sure that \nall tools have been taken off the top of the transformer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Transformer Designation: Tested \nby: \nSignature: \nTest Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I3, which \nmust be performed every three years as indicated by Y3 in the above title block\nThe first draft initiated by eng. Sherif Ahmed El-Beyaliy, tested by \neng. Saad Shawky Atalla, accepted by general manager eng Saad Ibrahem Kheder \nand approved by eng. Abd El-Moatey El-Rakaiby head sector of Mahmoudia PS. This \ndocument revised by eng. Adel El-Naggar , certified by eng. Samir Abd El-Gelil \ngeneral manager of quality control & MPIS coordinator and approved by eng. \nMohamed Naguib Abd El-Hay head sector of inspection and quality control.\nSafety \nPrecautions\nA work order must be \n issued and the qualified maintenance staff should carry the suitable safety \n category\nTransformer isolation \n and proper grounding on all its sides is required\nSafety fence \n with caution marks surrounding the work area\nWear your safety \n helmet, safety shoes\nThere is a danger of \n falling into the oil containment pit when working near large power \n transformers\nThere is a danger of \n falling off from the top of transformer\nWear safety belt when \n cleaning insulators\nSafety helmet, safety \n belt, safety shoes, and tool set\nBlower, digital \n voltmeter mugger devices\nFine cloth for cleaning \n purposes\nInsulation oil break \n down voltage device\nTan delta device\nGrease\nWork to be carried out\nCheck for any \noil leaks\nCheck oil \nlevel in main tank conservator\nCheck oil \nlevel in bushings\nCheck oil \ntemperature and winding temperature indicators\nRecord max oil \ntemperature\nRecord max \nwinding temperature\nCheck all \ncooling fans for correct operational\nClean and \ninspect transformer control cabinet and tap changer control cabinet\nCheck \nsilica gel breather\nClean all \nporcelain surfaces of all bushings\nClean neutral \nearth disconnect switch blades\nCheck neutral \nearth disconnect switch bearing points greasing\nCheck all \nbolted connections for tightness\nClean contacts \nof all neutral disconnect switches greasing all bearing points\nMeasure and \nrecord insulation oil breakdown voltage test\nTake a sample \nof oil for gas analysis and send to central chemical lab\nCheck all \nprotection devices by protection group\nTake and \nrecord insulation resistance reading\nTake and \nrecord winding resistance reading\nCheck tan \ndelta (capacitance and dissipation factor)\nCheck turns \nratio test\nLeakage \ncurrent monitor test for lightening arrestor\nBe sure that \nall tools have been taken off the top of the transformer\nLocation: Transformer Designation: Tested \nby: \nSignature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "rows": [
    [
     "محطات توليد الكهرباء",
     "إجراء فني"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "مقدمة",
   "type": "paragraph"
  },
  {
   "text": "يوضح هذا المستند فحص المعدات I3، الذي يجب إجراؤه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه",
   "type": "paragraph"
  },
  {
   "text": "أُعدت المسودة الأولى بواسطة م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، وقبلها مدير عام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركيبي رئيس قطاع محطة كهرباء محمودية. وقد راجع هذا المستند م. عادل النجار، وصدّق عليه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق MPIS، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.",
   "type": "paragraph"
  },
  {
   "text": "احتياطات السلامة",
   "type": "paragraph"
  },
  {
   "items": [
    "يجب إصدار أمر شغل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة",
    "يلزم عزل المحول وتأريضه تأريضًا صحيحًا من جميع الجهات",
    "سياج سلامة به علامات تحذير يحيط بمنطقة العمل",
    "ارتدِ خوذة السلامة وحذاء السلامة",
    "يوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محولات القدرة الكبيرة",
    "يوجد خطر السقوط من أعلى المحول",
    "ارتدِ حزام الأمان عند تنظيف العوازل"
   ],
   "type": "list"
  },
  {
   "items": [
    "خوذة سلامة، وحزام أمان، وحذاء سلامة، وعدة أدوات",
    "منفاخ، وفولتميتر رقمي، وأجهزة ميجر",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "جهاز قياس جهد انهيار عزل الزيت",
    "جهاز قياس تان دلتا",
    "شحم"
   ],
   "type": "list"
  },
  {
   "text": "الأعمال المطلوب تنفيذها",
   "type": "paragraph"
  },
  {
   "items": [
    "افحص وجود أي تسرب زيت",
    "افحص مستوى الزيت في خزان المحول الرئيسي (الكونسيرفاتور)",
    "افحص مستوى الزيت في العوازل (البوشنجات)",
    "افحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات",
    "سجّل أقصى درجة حرارة للزيت",
    "سجّل أقصى درجة حرارة للملفات",
    "افحص جميع مراوح التبريد للتأكد من عملها الصحيح",
    "نظّف وافحص خزانة التحكم في المحول وخزانة التحكم في مغير الجهد",
    "افحص منفّس السليكا جل",
    "نظّف جميع الأسطح الخزفية (البورسلين) لجميع العوازل",
    "نظّف سكاكين سكينة فصل تأريض نقطة التعادل",
    "افحص تشحيم نقاط ارتكاز سكينة فصل تأريض نقطة التعادل",
    "افحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها",
    "نظّف ملامسات جميع سكاكين فصل نقطة التعادل وشحّم جميع نقاط الارتكاز",
    "قِس وسجّل اختبار جهد انهيار عزل الزيت",
    "خذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي",
    "افحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية",
    "خذ وسجّل قراءة مقاومة العزل",
    "خذ وسجّل قراءة مقاومة الملفات",
    "افحص تان دلتا (السعة ومعامل الفقد)",
    "افحص اختبار نسبة اللفات",
    "اختبار جهاز مراقبة تيار التسرب لمانع الصواعق",
    "تأكد من إزالة جميع الأدوات من أعلى المحول"
   ],
   "type": "list"
  },
  {
   "text": "الموقع: تعيين المحول: اختبره: \nالتوقيع: \nتاريخ الاختبار:",
   "type": "paragraph"
  }
 ],
 "text_ar": "محطات توليد الكهرباء | إجراء فني\nمقدمة\nيوضح هذا المستند فحص المعدات I3، الذي يجب إجراؤه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه\nأُعدت المسودة الأولى بواسطة م. شريف أحمد البيلي، واختبرها م. سعد شوقي عطا الله، وقبلها مدير عام م. سعد إبراهيم خضر، واعتمدها م. عبد المعطي الركيبي رئيس قطاع محطة كهرباء محمودية. وقد راجع هذا المستند م. عادل النجار، وصدّق عليه م. سمير عبد الجليل مدير عام ضبط الجودة ومنسق MPIS، واعتمده م. محمد نجيب عبد الحي رئيس قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، وأن يحمل فريق الصيانة المؤهل فئة السلامة المناسبة\nيلزم عزل المحول وتأريضه تأريضًا صحيحًا من جميع الجهات\nسياج سلامة به علامات تحذير يحيط بمنطقة العمل\nارتدِ خوذة السلامة وحذاء السلامة\nيوجد خطر السقوط في حفرة احتواء الزيت عند العمل بالقرب من محولات القدرة الكبيرة\nيوجد خطر السقوط من أعلى المحول\nارتدِ حزام الأمان عند تنظيف العوازل\nخوذة سلامة، وحزام أمان، وحذاء سلامة، وعدة أدوات\nمنفاخ، وفولتميتر رقمي، وأجهزة ميجر\nقطعة قماش ناعمة لأغراض التنظيف\nجهاز قياس جهد انهيار عزل الزيت\nجهاز قياس تان دلتا\nشحم\nالأعمال المطلوب تنفيذها\nافحص وجود أي تسرب زيت\nافحص مستوى الزيت في خزان المحول الرئيسي (الكونسيرفاتور)\nافحص مستوى الزيت في العوازل (البوشنجات)\nافحص مبينات درجة حرارة الزيت ودرجة حرارة الملفات\nسجّل أقصى درجة حرارة للزيت\nسجّل أقصى درجة حرارة للملفات\nافحص جميع مراوح التبريد للتأكد من عملها الصحيح\nنظّف وافحص خزانة التحكم في المحول وخزانة التحكم في مغير الجهد\nافحص منفّس السليكا جل\nنظّف جميع الأسطح الخزفية (البورسلين) لجميع العوازل\nنظّف سكاكين سكينة فصل تأريض نقطة التعادل\nافحص تشحيم نقاط ارتكاز سكينة فصل تأريض نقطة التعادل\nافحص جميع الوصلات المربوطة بالمسامير للتأكد من إحكام ربطها\nنظّف ملامسات جميع سكاكين فصل نقطة التعادل وشحّم جميع نقاط الارتكاز\nقِس وسجّل اختبار جهد انهيار عزل الزيت\nخذ عينة من الزيت لتحليل الغازات وأرسلها إلى المعمل الكيميائي المركزي\nافحص جميع أجهزة الوقاية بواسطة مجموعة الوقاية\nخذ وسجّل قراءة مقاومة العزل\nخذ وسجّل قراءة مقاومة الملفات\nافحص تان دلتا (السعة ومعامل الفقد)\nافحص اختبار نسبة اللفات\nاختبار جهاز مراقبة تيار التسرب لمانع الصواعق\nتأكد من إزالة جميع الأدوات من أعلى المحول\nالموقع: تعيين المحول: اختبره: \nالتوقيع: \nتاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}