{
 "id": "gen-docs-app-gen-mdepc-electrical-t-127-r0-htm",
 "doc_number": "T-127-R0",
 "title_en": "T-127-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/MDEPC/Electrical/T-127-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance \n procedures P1, which \n must be performed every three years as indicated by Y3 in the title \n block."
  },
  {
   "type": "paragraph",
   "text": "The \n winding resistance test set model WRT 100 is specifically designed for the \n measurement of DC resistance in highly inductive transformers, reactors and \n motor windings."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Hanan El Badrawy, tested by eng. \n Mahmoud Aly Mohamed, reviewed by Fahmy Fathy Abd El-Khalek, accepted by general \n manager \n eng. Fawzy Sayed El-Zemeity, revised by quality control eng. Adel Abd El Qader El \n Nagar, \n and approved by eng. Farouk Awad Aly \n head sector of Talkha PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abd El Gilil MDEPC inspection & quality control's general director, MPIS \n coordinator, and certified by eng. Mohamed Naguib Abd El-Hay MDEPC inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance staff \n should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety Helmet, safety shoes, breathing mask, and harness ....etc."
  },
  {
   "type": "paragraph",
   "text": "Transformer \n isolation and earthing on all its sides is required."
  },
  {
   "type": "paragraph",
   "text": "There \n is danger of falling into the oil containment pit when working near large \n power transformer."
  },
  {
   "type": "paragraph",
   "text": "A \n proper well fixed ladder should be used for climbing on tap of the transformer \n tank."
  },
  {
   "type": "list",
   "items": [
    "A \n proper well fixed ladder should be used for climbing on tap of the transformer \n tank."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Winding \n resistance test set model: WRT 100",
    "Two \n leads for current injection.",
    "Two \n leads for voltage measurement.",
    "Cable \n for earth the equipment."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "list",
   "items": [
    "Establish a convenient location \n for the WRT-100 within 15 to 20 feet from all transformer connections \n where either horizontal or vertical mounting will allow easy access to the \n front panel for reading and adjusting. Be sure not to block the air intake on \n the left side or the exhaust fan on the right side of the WRT-100 case.",
    "Connect the current lead hook \n lugs marked C to the middle pair of the WRT-100 binding posts marked \"\n CURRENT OUTPUT \".",
    "Connect one or both sets of \n potential lead hook lugs marked P to the corresponding potential inputs \n of the WRT-100 marked \"A\" and \"B\".",
    "Ensure that the TEST/DUMP \n switch is in the DUMP position and showing GREEN.",
    "Connect a suitable AC supply120 \n or 230Vac through the power cord and receptacle and energies the instrument by \n pressing POWER breaker ON.",
    "The two digital RESISTANCE \n displays should now display 1- - - indicating over-range. This condition will \n exist if there is less than 50% of the selected current flowing or if the \n resistance being measured is beyond the full scale value indicated by the \n RANGE matrix.",
    "Connect the potential leads to \n the transformer terminals of interest either by directly clipping if the size \n allows or by \" braid-wrapping\" and clipping braid.",
    "Connect the current leads to the \n appropriate terminals by directly clipping on to them."
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE:"
  },
  {
   "type": "paragraph",
   "text": "a. THIS \n IS A \" FOUR-TERMINAL \" MEASUREMENT."
  },
  {
   "type": "paragraph",
   "text": "b. THE \n POTENTIAL CLIPS MUST NOT TOUCH THE CURRENT CLIPS."
  },
  {
   "type": "list",
   "items": [
    "If the expected resistance is \n known, select the current and range combination that will best display the \n measurement using the RANGE LED matrix. If the value is unknown, start \n with the 10 amperes current range and RANGE position 4. This will \n measure up to ohms.",
    "Ensure the READY lamp is \n not flashing, then depress the TEST switch and wait until the current \n indicator reaches maximum or stops rising. The yellow READY lamp should \n now be flashing."
   ]
  },
  {
   "type": "paragraph",
   "text": "WARNING"
  },
  {
   "type": "list",
   "items": [
    "The flashing CAUTION LAMP indicates that \n current is flowing in the load.",
    "Current Leads MUST NOT BE DISCONNECTED \n while lamp flashes.",
    "SHOCK DANGER EXISTS!"
   ]
  },
  {
   "type": "paragraph",
   "text": "If the RESISTANCE display \n shows zero or close to it then reduce the full scale range by selecting 3,2, \n or 1 on the RANGE selector."
  },
  {
   "type": "paragraph",
   "text": "Don't Change the Current Setting While Current as \nFollowing:"
  },
  {
   "type": "list",
   "items": [
    "If the displayed value is still low then depress the DUMP \n switch , wait fir the READY lamp to stop flashing then select the next \n higher current range and repeat from step 10 and record the value in test \n sheet.",
    "To terminate each test depress DUMP and always wait \n until the caution lamp stops flashing before disconnecting test leads."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tap Changer"
  },
  {
   "type": "list",
   "items": [
    "When \n winding resistance is measured in a transformer equipped with a tap changer ( \n TC ) switch the possibility of a current discontinuity exists if the tap \n changer is rotated during a test .",
    "If a TC \n is not \" making \" before \"breaking \" an arc will be drawn internally. This \n condition is detected by the WRT 100 and is displayed by lighting the \" \n INTERRUPT \" warning lamp. This will also discontinue the test and \n necessitate restarting of the test.",
    "A very \n slight arc situation may not trip the \" INTERRUPT \" device but may \n cause the \" CROWBAR TRIPPED \" warning on the potential channel. If this \n occurs faulty readings will result \" DUMP \" the test and start over."
   ]
  },
  {
   "type": "paragraph",
   "text": "Test Sheet"
  },
  {
   "type": "paragraph",
   "text": "Transformer DC Resistance"
  },
  {
   "type": "paragraph",
   "text": "Substation: Voltage: \n Manufacture:"
  },
  {
   "type": "paragraph",
   "text": "Transformer No. : Capacity: MVA"
  },
  {
   "type": "paragraph",
   "text": "HV \nside: KV LV side: KV"
  },
  {
   "type": "paragraph",
   "text": "Vector \nGroup:"
  },
  {
   "type": "paragraph",
   "text": "Winding \nTemperature:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Tap",
     "HV SIDE m Ω",
     "Remarks"
    ],
    [
     "R-S",
     "R-N",
     "S-T",
     "S-N",
     "T-R",
     "T-N"
    ],
    [
     "1",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "6",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "7",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "9",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "11",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "12",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "13",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "14",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "15",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "16",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "17",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Tap",
     "LV SIDE m \n Ω",
     "Remarks"
    ],
    [
     "R-S",
     "R-N",
     "S-T",
     "S-N",
     "R-T",
     "T-N"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Transformer \nDesignation: Tested \nby: \nSignature: \nTest Date:"
  },
  {
   "type": "table",
   "rows": [
    [
     "A compact instrument to\n quickly and accurately \n measure the resistance of \n highly inductive transformers, \n motors and generators\n Up to 10A test current can be\n applied to any configuration\n of windings\n An important tool for \n production testing trouble \n shooting and preventive \n maintenance\n Verifies the integrity of\n tap changes.",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Description"
    ],
    [
     "The winding resistance test set \nWRT-100 has been designed for fast and extremely accurate resistance \nmeasurements of highly inductive transformers, generators, and motors\nMeasurements are made with well \nfiltered regulated currents up to 10A on any configuration of windings over a \nwide range from 1 micro ohm to 2000 Ω\nTwo \nindependent displays enable testing of 2 series windings or primary and \nsecondary windings with simultaneous readout.",
     "The \nresistance readings are displayed after the test current has stabilized. \nDigitally controlled test-voltage current stabilization overcomes high \ninductance quickly for fast measurements\nThe \nultra stable digital micro-milliohm meters are immune to the AC interference \nfields prevalent in many work areas.\nThe \nWRT-100 features a \"stored energy\" indicator which gives either a flashing \nwarning of a charged specimen or a continuous ready status. A solid state \ndischarge circuit discharges the item under test after completion of the test or \nif test leads are accidentally disconnected."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Specification of the Winding Resistance Test Set"
  },
  {
   "type": "table",
   "rows": [
    [
     "Test Current",
     "10A , 1A , 100Ma continuous"
    ],
    [
     "Test Voltage",
     "30 Vdc ( Open circuit )"
    ],
    [
     "Current Indication",
     "Full time LED bar-graph analogue meter."
    ],
    [
     "Resistance Measurement",
     "Two independent isolated inputs with range switching and automatic decimal \n point selection and flashing over range indication"
    ],
    [
     "Resistance Ranges",
     "Total 2 16 ranges"
    ],
    [
     "Test Current:",
     ""
    ],
    [
     "",
     "10A - 1 micro ohm - 1.999 Ohms"
    ],
    [
     "",
     "1A - 10 micro ohm - 19.99 Ohms"
    ],
    [
     "",
     "100mA - 100 micro ohm - 19.99 Ohms"
    ],
    [
     "",
     "10mAa - 1 micro ohm - 1999 Ohms"
    ],
    [
     "Accuracy",
     "0.5 % of reading , 0.5 % FS"
    ],
    [
     "Display",
     "3 1/2 digit liquid crystal"
    ],
    [
     "Ambient Conditions:",
     ""
    ],
    [
     "",
     "Operating : 0-40 degrees Celsius"
    ],
    [
     "",
     "Storage : - 40 to + 65 degrees Celsius"
    ],
    [
     "Power Input",
     "120 v 60 Hz or 230 v 50/60 Hz"
    ],
    [
     "Size",
     "38\n 38 \n 24 cm ( 15\" 15 \" \n 9 \" ) including lid"
    ],
    [
     "Cabinet",
     "Sturdy fiberglass case"
    ],
    [
     "Mass",
     "12 kg . (25 Ib)"
    ],
    [
     "Accessories",
     "Complete set of test leads and power cord"
    ],
    [
     "Installation Category",
     "Il light Industrial"
    ],
    [
     "Option available",
     "Printer and / or computer"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Caution Ensure that the apparatus to be tested is \ncleared and de-energized prior to test."
  }
 ],
 "text": "Power \n Station | Technical Procedure\nIntroduction\nThis document outlines the maintenance \n procedures P1, which \n must be performed every three years as indicated by Y3 in the title \n block.\nThe \n winding resistance test set model WRT 100 is specifically designed for the \n measurement of DC resistance in highly inductive transformers, reactors and \n motor windings.\nThe first draft initiated by eng. \n Hanan El Badrawy, tested by eng. \n Mahmoud Aly Mohamed, reviewed by Fahmy Fathy Abd El-Khalek, accepted by general \n manager \n eng. Fawzy Sayed El-Zemeity, revised by quality control eng. Adel Abd El Qader El \n Nagar, \n and approved by eng. Farouk Awad Aly \n head sector of Talkha PS.\nThis document accepted by eng. Samir Abd El Gilil MDEPC inspection & quality control's general director, MPIS \n coordinator, and certified by eng. Mohamed Naguib Abd El-Hay MDEPC inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff \n should carry the suitable safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety Helmet, safety shoes, breathing mask, and harness ....etc.\nTransformer \n isolation and earthing on all its sides is required.\nThere \n is danger of falling into the oil containment pit when working near large \n power transformer.\nA \n proper well fixed ladder should be used for climbing on tap of the transformer \n tank.\nA \n proper well fixed ladder should be used for climbing on tap of the transformer \n tank.\nTools and Equipment\nWinding \n resistance test set model: WRT 100\nTwo \n leads for current injection.\nTwo \n leads for voltage measurement.\nCable \n for earth the equipment.\nWork to be Carried \nOut\nEstablish a convenient location \n for the WRT-100 within 15 to 20 feet from all transformer connections \n where either horizontal or vertical mounting will allow easy access to the \n front panel for reading and adjusting. Be sure not to block the air intake on \n the left side or the exhaust fan on the right side of the WRT-100 case.\nConnect the current lead hook \n lugs marked C to the middle pair of the WRT-100 binding posts marked \"\n CURRENT OUTPUT \".\nConnect one or both sets of \n potential lead hook lugs marked P to the corresponding potential inputs \n of the WRT-100 marked \"A\" and \"B\".\nEnsure that the TEST/DUMP \n switch is in the DUMP position and showing GREEN.\nConnect a suitable AC supply120 \n or 230Vac through the power cord and receptacle and energies the instrument by \n pressing POWER breaker ON.\nThe two digital RESISTANCE \n displays should now display 1- - - indicating over-range. This condition will \n exist if there is less than 50% of the selected current flowing or if the \n resistance being measured is beyond the full scale value indicated by the \n RANGE matrix.\nConnect the potential leads to \n the transformer terminals of interest either by directly clipping if the size \n allows or by \" braid-wrapping\" and clipping braid.\nConnect the current leads to the \n appropriate terminals by directly clipping on to them.\nNOTE:\na. THIS \n IS A \" FOUR-TERMINAL \" MEASUREMENT.\nb. THE \n POTENTIAL CLIPS MUST NOT TOUCH THE CURRENT CLIPS.\nIf the expected resistance is \n known, select the current and range combination that will best display the \n measurement using the RANGE LED matrix. If the value is unknown, start \n with the 10 amperes current range and RANGE position 4. This will \n measure up to ohms.\nEnsure the READY lamp is \n not flashing, then depress the TEST switch and wait until the current \n indicator reaches maximum or stops rising. The yellow READY lamp should \n now be flashing.\nWARNING\nThe flashing CAUTION LAMP indicates that \n current is flowing in the load.\nCurrent Leads MUST NOT BE DISCONNECTED \n while lamp flashes.\nSHOCK DANGER EXISTS!\nIf the RESISTANCE display \n shows zero or close to it then reduce the full scale range by selecting 3,2, \n or 1 on the RANGE selector.\nDon't Change the Current Setting While Current as \nFollowing:\nIf the displayed value is still low then depress the DUMP \n switch , wait fir the READY lamp to stop flashing then select the next \n higher current range and repeat from step 10 and record the value in test \n sheet.\nTo terminate each test depress DUMP and always wait \n until the caution lamp stops flashing before disconnecting test leads.\nTap Changer\nWhen \n winding resistance is measured in a transformer equipped with a tap changer ( \n TC ) switch the possibility of a current discontinuity exists if the tap \n changer is rotated during a test .\nIf a TC \n is not \" making \" before \"breaking \" an arc will be drawn internally. This \n condition is detected by the WRT 100 and is displayed by lighting the \" \n INTERRUPT \" warning lamp. This will also discontinue the test and \n necessitate restarting of the test.\nA very \n slight arc situation may not trip the \" INTERRUPT \" device but may \n cause the \" CROWBAR TRIPPED \" warning on the potential channel. If this \n occurs faulty readings will result \" DUMP \" the test and start over.\nTest Sheet\nTransformer DC Resistance\nSubstation: Voltage: \n Manufacture:\nTransformer No. : Capacity: MVA\nHV \nside: KV LV side: KV\nVector \nGroup:\nWinding \nTemperature:\nTap | HV SIDE m Ω | Remarks\nR-S | R-N | S-T | S-N | T-R | T-N\n1 |  |  |  |  |  |  | \n2 |  |  |  |  |  |  | \n3 |  |  |  |  |  |  | \n4 |  |  |  |  |  |  | \n5 |  |  |  |  |  |  | \n6 |  |  |  |  |  |  | \n7 |  |  |  |  |  |  | \n8 |  |  |  |  |  |  | \n9 |  |  |  |  |  |  | \n10 |  |  |  |  |  |  | \n11 |  |  |  |  |  |  | \n12 |  |  |  |  |  |  | \n13 |  |  |  |  |  |  | \n14 |  |  |  |  |  |  | \n15 |  |  |  |  |  |  | \n16 |  |  |  |  |  |  | \n17 |  |  |  |  |  |  | \nTap | LV SIDE m \n Ω | Remarks\nR-S | R-N | S-T | S-N | R-T | T-N\nLocation: Transformer \nDesignation: Tested \nby: \nSignature: \nTest Date:\nA compact instrument to\n quickly and accurately \n measure the resistance of \n highly inductive transformers, \n motors and generators\n Up to 10A test current can be\n applied to any configuration\n of windings\n An important tool for \n production testing trouble \n shooting and preventive \n maintenance\n Verifies the integrity of\n tap changes. | \nDescription\nThe winding resistance test set \nWRT-100 has been designed for fast and extremely accurate resistance \nmeasurements of highly inductive transformers, generators, and motors\nMeasurements are made with well \nfiltered regulated currents up to 10A on any configuration of windings over a \nwide range from 1 micro ohm to 2000 Ω\nTwo \nindependent displays enable testing of 2 series windings or primary and \nsecondary windings with simultaneous readout. | The \nresistance readings are displayed after the test current has stabilized. \nDigitally controlled test-voltage current stabilization overcomes high \ninductance quickly for fast measurements\nThe \nultra stable digital micro-milliohm meters are immune to the AC interference \nfields prevalent in many work areas.\nThe \nWRT-100 features a \"stored energy\" indicator which gives either a flashing \nwarning of a charged specimen or a continuous ready status. A solid state \ndischarge circuit discharges the item under test after completion of the test or \nif test leads are accidentally disconnected.\nSpecification of the Winding Resistance Test Set\nTest Current | 10A , 1A , 100Ma continuous\nTest Voltage | 30 Vdc ( Open circuit )\nCurrent Indication | Full time LED bar-graph analogue meter.\nResistance Measurement | Two independent isolated inputs with range switching and automatic decimal \n point selection and flashing over range indication\nResistance Ranges | Total 2 16 ranges\nTest Current: | \n | 10A - 1 micro ohm - 1.999 Ohms\n | 1A - 10 micro ohm - 19.99 Ohms\n | 100mA - 100 micro ohm - 19.99 Ohms\n | 10mAa - 1 micro ohm - 1999 Ohms\nAccuracy | 0.5 % of reading , 0.5 % FS\nDisplay | 3 1/2 digit liquid crystal\nAmbient Conditions: | \n | Operating : 0-40 degrees Celsius\n | Storage : - 40 to + 65 degrees Celsius\nPower Input | 120 v 60 Hz or 230 v 50/60 Hz\nSize | 38\n 38 \n 24 cm ( 15\" 15 \" \n 9 \" ) including lid\nCabinet | Sturdy fiberglass case\nMass | 12 kg . (25 Ib)\nAccessories | Complete set of test leads and power cord\nInstallation Category | Il light Industrial\nOption available | Printer and / or computer\nCaution Ensure that the apparatus to be tested is \ncleared and de-energized prior to test.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/T-127-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/T-127-002.jpg",
   "alt": ""
  },
  {
   "src": "graphics/T-127-03.jpg",
   "alt": ""
  }
 ]
}