{
 "id": "gen-docs-app-gen-ueepc-all-docs-b-ch-ups-b-058-r0a-htm",
 "doc_number": "B-058-R0A",
 "title_en": "B-058-r0a \nAPPROVED",
 "title_ar": "B-058-r0a \nمعتمــد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/UEEPC/all_docs/B+Ch+UPS/B-058-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام معلومات إجراءات \n الصيانة"
    ],
    [
     "",
     "البطاريات - الإنتاج",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند: B-058-r0a",
     "المعدة:\n البطارية رقم \n 1 \n جهد 220ف للوحدة الأولى"
    ],
    [
     "صادرة الى: أسيوط الجديدة"
    ],
    [
     "الموقف: \n معتمــد"
    ],
    [
     "تاريخ \n الاعتماد: 10 \n أغسطس 2006",
     "الإجراء:\n التفريغ الجزئى وإعادة الشحن"
    ],
    [
     "تاريخ المراجعة التالية: أغسطس \n 2011 \n 0"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "اعد المسودة الأولية لهذا \n المستند المهندس/على حسين فراج وراجعه \n المهندس/محمود احمد محمود \n كبير مهندسى الوقاية بمحطة كهرباء أسيوط الجديدة بشركة الوجه القبلى \n لانتاج الكهرباء، \n واختبره ميدانيا المهندس/عماد الدين محمد عبد السلام والمهندس/ اسامة فتحى عبد \n الكريم ووافق علبه المهندس/عبد الناصر معروف أحمد المستشار الفنى للصيانة \n الكهربية واعتمد المستند المهندس/ ابراهيم الشحات ابراهيم رئيس القطاع"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \nالأمـان"
  },
  {
   "type": "table",
   "rows": [
    [
     "فتح أمر شغل \n وتوفر كروت فئة السلامة والصحة المهنية",
     ""
    ],
    [
     "تسوير مكان العمل ووضع اللافتات التحذيرية \n المناسبة",
     ""
    ],
    [
     "اتباع تعليمات السلامة والصحة المهنية لسلامة الأفراد \n والمعدات",
     ""
    ],
    [
     "لبس كمامة ونظارة واقية من الأبخرة المتصاعدة",
     ""
    ],
    [
     "التأكد \n من تشغيل مروحة سحب الهواء من غرفة \n البطاريات",
     ""
    ],
    [
     "التأكد من وجود المياه بمصدر المياه بالغرفة",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "table",
   "rows": [
    [
     "كمامة ونظارة للوقاية من الأبخرة المتصاعدة",
     ""
    ],
    [
     "معطف وقفاز وحذاء مضادة للأحماض",
     ""
    ],
    [
     "جهاز قياس جهد مستمر طراز FLUKE \n 87",
     ""
    ],
    [
     "جهاز قياس تيار مستمر طراز \n UM-79OO",
     ""
    ],
    [
     "سحاحة ، هيدروميتر \n ، ترمومتر",
     ""
    ],
    [
     "قارورة بلاستيكية",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الاجراءات المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "أفتح الأغطية الخاصة بأعمدة البطارية رقم (أ)\n جهد220فولت",
     "1."
    ],
    [
     "خذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار الشحن على البطارية وكثافة\n ودرجة حرارة المحلول قبل التفريغ من غرفة البطاريات",
     "2."
    ],
    [
     "خذ قراءات جهد وتيار تغذية الشاحن وجهد وتيار خروج الشاحن وجهد وتيار البطارية \n من على لوحة شاحن بطارية (أ) \n 220فcharger1-CB-DH-972A\n 220V \n Battery \n بغرفـة الشواحن للوحــدة الأولى",
     "3."
    ],
    [
     "افصل المفتاح \n Mains \n Input MCCB-1جهد 380فولت متردد على لوحة شاحن بطارية (أ) 220ف\n 220V \n Battery Charger 1 - CB-DH-972A \n بغرفـة الشواحن للوحدة الأولى لفصـل شـاحن\n بطاريـة (أ) 220ف \n وتحميـل البطاريـة رقم (أ)\n جهد220فولت",
     "4."
    ],
    [
     "سجل ساعة فصل الشاحن",
     "5."
    ],
    [
     "خذ قراءات جهد وتيار البطارية من على لوحة شاحن بطارية (أ) 220ف 220V \n Battery Charger 1- CB-DH - 972A \n بغرفـة الشواحن للوحـدة الأولى بعد فصل الشاحن مباشرة",
     "6."
    ],
    [
     "خذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار التحميل و(كثافة ودرجة حرارة المحلول عشوائى) من غرفة \n البطاريات بعد فصل الشاحن مباشرة",
     "7."
    ],
    [
     "خذ قراءات جهد أعمدة البطارية رقم (أ)\n جهد220فولت و قراءة الجهد الكلى وتيار الحمل على البطارية بعد فصل الشاحن \n مباشرة",
     "8."
    ],
    [
     "أترك البطارية رقم (أ)\n جهد220فولت على التحميل لمدة ساعة",
     "9."
    ],
    [
     "خذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية عند قرب \n نهاية فترة التحميل",
     "10."
    ],
    [
     "زود أعمدة البطارية بالمياه المقطره إلى المنسوب الطبيعى قبل نهاية ساعة \n التحميل مباشرة",
     "11."
    ],
    [
     "خذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار التحميل وكثافة ودرجة حرارة المحلول من\n غرفة البطاريات قبل توصيل الشاحن مباشرة",
     "12."
    ],
    [
     "خذ قراءات جهـد وتيار البطارية من على لوحة شاحن بطارية (أ) 220ف 220V \n Battery Charger 1-CB-DH-972A\n بغرفـة الشواحن للوحدة الأولى قبل توصيل الشاحن مباشرة",
     "13."
    ],
    [
     "وصل المفتاح \n Mains \n Input MCCB-1جهد 380فولت متردد على لوحة شاحن بطارية (أ) 220ف\n 220V \n Battery Charger1-CB-DH-972A \n بغرفة الشواحن للوحـدة الأولى لتوصيـل الشاحن رقم (أ) جهد220فولت وإنهاء تحميـل البطاريـة رقم (أ)\n جهد\n 220\n ف",
     "14."
    ],
    [
     "سجل ساعة توصيل الشاحن (ساعة إنتهاء التحميل)",
     "15."
    ],
    [
     "احسب مدة تحميل البطارية \n = ساعة توصيل الشاحن - ساعة فصل الشاحن",
     "16."
    ],
    [
     "احسب الامبير ساعة المسحوبة من البطارية فى خلال فترة التحميل\n = تيار التحميل \n x \n مدة تحميل البطارية وسجله",
     "17."
    ],
    [
     "وصل المفتاح \n MCCB-11 \n جهد 220فولت مستمر (الرابط)\n BUS TIE\n داخل الخلية رقم(4)\n على \n لوحة التوزيــع الرئيسية للتيار المستمر220ف\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n بعنبر 0.4ك ف",
     "18."
    ],
    [
     "افصل المفتـاحMCCB-11\n جهد 220فولت مستمر\n Incoming A \n على القضبان رقم \n (A) \n داخل الخليــة رقم (1)\n على لوحة التوزيع الرئيسية للتيار المستمر220ف \n DC220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n بعنبر \n 0.4ك ف",
     "19."
    ],
    [
     "ضع شاحن بطارية (أ) 220ف على وضع الشحن السريع \n (BOOST) \n من \n مفتـاحBOOST \n SELECT \n على لوحة شاحن بطاريـة (أ) 220ف \n 220V \n Battery charger 1-CB-DH-972Aلمـدة \n 8 ساعات",
     "20."
    ],
    [
     "خذ قراءة الجهد ، و الكثافة ، ودرجة الحرارة لبعض الأعمدة العشوائية كل ساعتين \n خلال فترة الشحن\n السريع وكذلك قراءة الجهد الكلي للبطارية وتيار الشحن من غرفة البطاريات",
     "21."
    ],
    [
     "حول شاحن بطارية (أ) 220ف من وضع الشحن السريع(BOOST)\n إلى وضع الشحن العادى \n (FLOAT) \n من \n مفتاحFLOAT\n SELECT\n على لوحة شاحن بطاريـة (أ) 220ف \n 220V \n Battery Charger 1-CB-DH-972A \n يدوياً اذا لم يتحول الشاحن إلى وضع الشحنFLOAT\n تلقائياً وذلك بعد 8 ساعات من بدء الشحن السريع بغرفة الشواحن",
     "22."
    ],
    [
     "خذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية بعد \n الإنتهاء من الشحن السريع",
     "23."
    ],
    [
     "وصل المفتاحMCCB-11\n جهد 220فولت \n مستمر\n Incoming \n Aعلى \n القضبان رقم \n (A) \n داخل الخليـة رقم\n (1)\n على لوحـة التوزيع الرئيسيـة للتيـار المستمر220ف\n DC220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n بعنبر \n 0.4ك ف",
     "24."
    ],
    [
     "افصل المفتاح \n MCCB-11 \n جهد 220فولت مستمر (الرابط)BUS \n TIE \n داخل الخليـة رقم\n (4) \n على \n لوحـة التوزيع الرئيسية للتيار المستمر \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n بعنبر \n 0.4ك ف",
     "25."
    ],
    [
     "خذ عينة من كل عمود من 172 عمود بإستخدام سحاحة تدريج كلى \n 5 مللى لتر بمقدار 0.5 مللى لتر فى قارورة من البلاستيك . قدر العينة الكلية 20 \n مللى لتر لإرسالها للمعامل الكيميائية",
     "26."
    ],
    [
     "خذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية رقم (أ)\n جهد220فولت",
     "27."
    ],
    [
     "أغلق الأغطية الخاصة بأعمدة البطارية رقم (أ)\n جهد220فولت فى صباح اليوم التالى",
     "28."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع: \nرقم البطارية:"
  },
  {
   "type": "paragraph",
   "text": "القائم \nبالاختبار: \nالتوقيع: \nتاريخ \nالتنفيذ:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام معلومات إجراءات \n الصيانة\n | البطاريات - الإنتاج | إجـراءات الصيانـة\nرقم المستند: B-058-r0a | المعدة:\n البطارية رقم \n 1 \n جهد 220ف للوحدة الأولى\nصادرة الى: أسيوط الجديدة\nالموقف: \n معتمــد\nتاريخ \n الاعتماد: 10 \n أغسطس 2006 | الإجراء:\n التفريغ الجزئى وإعادة الشحن\nتاريخ المراجعة التالية: أغسطس \n 2011 \n 0\nمقدمـة\nاعد المسودة الأولية لهذا \n المستند المهندس/على حسين فراج وراجعه \n المهندس/محمود احمد محمود \n كبير مهندسى الوقاية بمحطة كهرباء أسيوط الجديدة بشركة الوجه القبلى \n لانتاج الكهرباء، \n واختبره ميدانيا المهندس/عماد الدين محمد عبد السلام والمهندس/ اسامة فتحى عبد \n الكريم ووافق علبه المهندس/عبد الناصر معروف أحمد المستشار الفنى للصيانة \n الكهربية واعتمد المستند المهندس/ ابراهيم الشحات ابراهيم رئيس القطاع\nاحتياطات \nالأمـان\nفتح أمر شغل \n وتوفر كروت فئة السلامة والصحة المهنية | \nتسوير مكان العمل ووضع اللافتات التحذيرية \n المناسبة | \nاتباع تعليمات السلامة والصحة المهنية لسلامة الأفراد \n والمعدات | \nلبس كمامة ونظارة واقية من الأبخرة المتصاعدة | \nالتأكد \n من تشغيل مروحة سحب الهواء من غرفة \n البطاريات | \nالتأكد من وجود المياه بمصدر المياه بالغرفة | \nالعدد والأدوات والأجهزة المستخدمة\nكمامة ونظارة للوقاية من الأبخرة المتصاعدة | \nمعطف وقفاز وحذاء مضادة للأحماض | \nجهاز قياس جهد مستمر طراز FLUKE \n 87 | \nجهاز قياس تيار مستمر طراز \n UM-79OO | \nسحاحة ، هيدروميتر \n ، ترمومتر | \nقارورة بلاستيكية | \nالاجراءات المطلوب تنفيذها\nأفتح الأغطية الخاصة بأعمدة البطارية رقم (أ)\n جهد220فولت | 1.\nخذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار الشحن على البطارية وكثافة\n ودرجة حرارة المحلول قبل التفريغ من غرفة البطاريات | 2.\nخذ قراءات جهد وتيار تغذية الشاحن وجهد وتيار خروج الشاحن وجهد وتيار البطارية \n من على لوحة شاحن بطارية (أ) \n 220فcharger1-CB-DH-972A\n 220V \n Battery \n بغرفـة الشواحن للوحــدة الأولى | 3.\nافصل المفتاح \n Mains \n Input MCCB-1جهد 380فولت متردد على لوحة شاحن بطارية (أ) 220ف\n 220V \n Battery Charger 1 - CB-DH-972A \n بغرفـة الشواحن للوحدة الأولى لفصـل شـاحن\n بطاريـة (أ) 220ف \n وتحميـل البطاريـة رقم (أ)\n جهد220فولت | 4.\nسجل ساعة فصل الشاحن | 5.\nخذ قراءات جهد وتيار البطارية من على لوحة شاحن بطارية (أ) 220ف 220V \n Battery Charger 1- CB-DH - 972A \n بغرفـة الشواحن للوحـدة الأولى بعد فصل الشاحن مباشرة | 6.\nخذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار التحميل و(كثافة ودرجة حرارة المحلول عشوائى) من غرفة \n البطاريات بعد فصل الشاحن مباشرة | 7.\nخذ قراءات جهد أعمدة البطارية رقم (أ)\n جهد220فولت و قراءة الجهد الكلى وتيار الحمل على البطارية بعد فصل الشاحن \n مباشرة | 8.\nأترك البطارية رقم (أ)\n جهد220فولت على التحميل لمدة ساعة | 9.\nخذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية عند قرب \n نهاية فترة التحميل | 10.\nزود أعمدة البطارية بالمياه المقطره إلى المنسوب الطبيعى قبل نهاية ساعة \n التحميل مباشرة | 11.\nخذ قراءات جهد البطارية رقم (أ)\n جهد220فولت وتيار التحميل وكثافة ودرجة حرارة المحلول من\n غرفة البطاريات قبل توصيل الشاحن مباشرة | 12.\nخذ قراءات جهـد وتيار البطارية من على لوحة شاحن بطارية (أ) 220ف 220V \n Battery Charger 1-CB-DH-972A\n بغرفـة الشواحن للوحدة الأولى قبل توصيل الشاحن مباشرة | 13.\nوصل المفتاح \n Mains \n Input MCCB-1جهد 380فولت متردد على لوحة شاحن بطارية (أ) 220ف\n 220V \n Battery Charger1-CB-DH-972A \n بغرفة الشواحن للوحـدة الأولى لتوصيـل الشاحن رقم (أ) جهد220فولت وإنهاء تحميـل البطاريـة رقم (أ)\n جهد\n 220\n ف | 14.\nسجل ساعة توصيل الشاحن (ساعة إنتهاء التحميل) | 15.\nاحسب مدة تحميل البطارية \n = ساعة توصيل الشاحن - ساعة فصل الشاحن | 16.\nاحسب الامبير ساعة المسحوبة من البطارية فى خلال فترة التحميل\n = تيار التحميل \n x \n مدة تحميل البطارية وسجله | 17.\nوصل المفتاح \n MCCB-11 \n جهد 220فولت مستمر (الرابط)\n BUS TIE\n داخل الخلية رقم(4)\n على \n لوحة التوزيــع الرئيسية للتيار المستمر220ف\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n بعنبر 0.4ك ف | 18.\nافصل المفتـاحMCCB-11\n جهد 220فولت مستمر\n Incoming A \n على القضبان رقم \n (A) \n داخل الخليــة رقم (1)\n على لوحة التوزيع الرئيسية للتيار المستمر220ف \n DC220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n بعنبر \n 0.4ك ف | 19.\nضع شاحن بطارية (أ) 220ف على وضع الشحن السريع \n (BOOST) \n من \n مفتـاحBOOST \n SELECT \n على لوحة شاحن بطاريـة (أ) 220ف \n 220V \n Battery charger 1-CB-DH-972Aلمـدة \n 8 ساعات | 20.\nخذ قراءة الجهد ، و الكثافة ، ودرجة الحرارة لبعض الأعمدة العشوائية كل ساعتين \n خلال فترة الشحن\n السريع وكذلك قراءة الجهد الكلي للبطارية وتيار الشحن من غرفة البطاريات | 21.\nحول شاحن بطارية (أ) 220ف من وضع الشحن السريع(BOOST)\n إلى وضع الشحن العادى \n (FLOAT) \n من \n مفتاحFLOAT\n SELECT\n على لوحة شاحن بطاريـة (أ) 220ف \n 220V \n Battery Charger 1-CB-DH-972A \n يدوياً اذا لم يتحول الشاحن إلى وضع الشحنFLOAT\n تلقائياً وذلك بعد 8 ساعات من بدء الشحن السريع بغرفة الشواحن | 22.\nخذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية بعد \n الإنتهاء من الشحن السريع | 23.\nوصل المفتاحMCCB-11\n جهد 220فولت \n مستمر\n Incoming \n Aعلى \n القضبان رقم \n (A) \n داخل الخليـة رقم\n (1)\n على لوحـة التوزيع الرئيسيـة للتيـار المستمر220ف\n DC220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n بعنبر \n 0.4ك ف | 24.\nافصل المفتاح \n MCCB-11 \n جهد 220فولت مستمر (الرابط)BUS \n TIE \n داخل الخليـة رقم\n (4) \n على \n لوحـة التوزيع الرئيسية للتيار المستمر \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n بعنبر \n 0.4ك ف | 25.\nخذ عينة من كل عمود من 172 عمود بإستخدام سحاحة تدريج كلى \n 5 مللى لتر بمقدار 0.5 مللى لتر فى قارورة من البلاستيك . قدر العينة الكلية 20 \n مللى لتر لإرسالها للمعامل الكيميائية | 26.\nخذ قراءة جهود أعمدة البطارية والجهد الكلى وتيار الحمل على البطارية رقم (أ)\n جهد220فولت | 27.\nأغلق الأغطية الخاصة بأعمدة البطارية رقم (أ)\n جهد220فولت فى صباح اليوم التالى | 28.\nاسم الموقع: \nرقم البطارية:\nالقائم \nبالاختبار: \nالتوقيع: \nتاريخ \nالتنفيذ:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../../../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../../../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../../../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../../../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../../../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../../../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_en": [
  {
   "text": "Egyptian Electricity Holding Company",
   "type": "heading",
   "level": 1
  },
  {
   "text": "Maintenance Procedure Information System",
   "type": "heading",
   "level": 2
  },
  {
   "rows": [
    [
     "Maintenance Procedure Information \n System"
    ],
    [
     "",
     "Batteries — Generation",
     "Maintenance Procedures"
    ],
    [
     "Document No.: B-058-r0a",
     "Equipment:\n Battery No. \n 1 \n 220 V, for Unit 1"
    ],
    [
     "Issued to: New Assiut"
    ],
    [
     "Status: \n APPROVED"
    ],
    [
     "Approval date: 10 \n August 2006",
     "Procedure:\n Partial discharge and recharging"
    ],
    [
     "Next review date: August \n 2011 \n 0"
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Introduction",
   "type": "paragraph"
  },
  {
   "text": "The first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.",
   "type": "paragraph"
  },
  {
   "text": "Safety Precautions",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open a work order and provide occupational safety and health category cards.",
     ""
    ],
    [
     "Cordon off the work area and place the appropriate warning signs.",
     ""
    ],
    [
     "Follow the occupational safety and health instructions for the safety of personnel and equipment.",
     ""
    ],
    [
     "Wear a mask and protective goggles against rising fumes.",
     ""
    ],
    [
     "Make sure the air extraction fan in the battery room is running.",
     ""
    ],
    [
     "Make sure water is available at the water source in the room.",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Tools, Equipment and Instruments Used",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Mask and goggles for protection against rising fumes.",
     ""
    ],
    [
     "Acid-resistant coat, gloves and shoes.",
     ""
    ],
    [
     "DC voltmeter, model FLUKE \n 87",
     ""
    ],
    [
     "DC ammeter, model \n UM-79OO",
     ""
    ],
    [
     "Pipette, hydrometer \n, thermometer",
     ""
    ],
    [
     "Plastic bottle",
     ""
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Procedures to be Carried Out",
   "type": "paragraph"
  },
  {
   "rows": [
    [
     "Open the covers of the cells of battery (A)\n 220 V.",
     "1."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room.",
     "2."
    ],
    [
     "Take readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, 220 V, charger 1-CB-DH-972A\n 220V \n Battery \n, in the charger room of Unit 1.",
     "3."
    ],
    [
     "Open switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1 - CB-DH-972A \n, in the charger room of Unit 1, to disconnect battery (A) charger, 220 V, and load battery (A)\n 220 V.",
     "4."
    ],
    [
     "Record the charger disconnection time.",
     "5."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1- CB-DH - 972A \n, in the charger room of Unit 1, immediately after disconnecting the charger.",
     "6."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger.",
     "7."
    ],
    [
     "Take readings of the voltages of the cells of battery (A)\n 220 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger.",
     "8."
    ],
    [
     "Leave battery (A)\n 220 V on load for one hour.",
     "9."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period.",
     "10."
    ],
    [
     "Top up the battery cells with distilled water to the normal level immediately before the end of the loading hour.",
     "11."
    ],
    [
     "Take readings of the voltage of battery (A)\n 220 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger.",
     "12."
    ],
    [
     "Take readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1-CB-DH-972A\n, in the charger room of Unit 1, immediately before connecting the charger.",
     "13."
    ],
    [
     "Close switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1-CB-DH-972A \n, in the charger room of Unit 1, to connect charger (A), 220 V, and end the loading of battery (A)\n 220\n V.",
     "14."
    ],
    [
     "Record the charger connection time (loading end time).",
     "15."
    ],
    [
     "Calculate the battery loading duration\n = charger connection time − charger disconnection time.",
     "16."
    ],
    [
     "Calculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it.",
     "17."
    ],
    [
     "Close switch \n MCCB-11 \n, 220 V DC (tie)\n BUS TIE\n, inside cell No. (4)\n, on the main DC distribution panel 220 V\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n, in the 0.4 kV hall.",
     "18."
    ],
    [
     "Open switch MCCB-11\n, 220 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V \n DC 220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n, in the 0.4 kV hall.",
     "19."
    ],
    [
     "Set battery (A) charger, 220 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A, for \n 8 hours.",
     "20."
    ],
    [
     "Take readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room.",
     "21."
    ],
    [
     "Change battery (A) charger, 220 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the \n FLOAT\n SELECT\n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room.",
     "22."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging.",
     "23."
    ],
    [
     "Close switch MCCB-11\n, 220 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V\n DC 220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n, in the 0.4 kV hall.",
     "24."
    ],
    [
     "Open switch \n MCCB-11 \n, 220 V DC (tie) BUS \n TIE \n, inside cell No. (4) \n, on the main DC distribution panel \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n, in the 0.4 kV hall.",
     "25."
    ],
    [
     "Take a sample from each of the 172 cells using a pipette with a total graduation of \n 5 ml, 0.5 ml in a plastic bottle. The total sample is 20 \n ml, to be sent to the chemical laboratories.",
     "26."
    ],
    [
     "Take readings of the cell voltages, the total voltage, and the load current on battery (A)\n 220 V.",
     "27."
    ],
    [
     "Close the covers of the cells of battery (A)\n 220 V on the morning of the next day.",
     "28."
    ]
   ],
   "type": "table",
   "truncated_rows": 0
  },
  {
   "text": "Site name: \nBattery No.:",
   "type": "paragraph"
  },
  {
   "text": "Tested by: \nSignature: \nDate of \nexecution:",
   "type": "paragraph"
  }
 ],
 "text_en": "Egyptian Electricity Holding Company\nMaintenance Procedure Information System\nMaintenance Procedure Information \n System |  | Batteries — Generation | Maintenance Procedures\nDocument No.: B-058-r0a | Equipment:\n Battery No. \n 1 \n 220 V, for Unit 1\nIssued to: New Assiut\nStatus: \n APPROVED\nApproval date: 10 \n August 2006 | Procedure:\n Partial discharge and recharging\nNext review date: August \n 2011 \n 0\nIntroduction\nThe first draft of this document was prepared by Eng. Ali Hussein Farag, reviewed by Eng. Mahmoud Ahmed Mahmoud, Senior Protection Engineer at New Assiut Power Station, Upper Egypt Electricity Production Company, field-tested by Eng. Emad El-Din Mohamed Abdel Salam and Eng. Osama Fathy Abdel Karim, accepted by Eng. Abdel Nasser Maarouf Ahmed, Technical Advisor for Electrical Maintenance, and the document was approved by Eng. Ibrahim El-Shahat Ibrahim, Head of Sector.\nSafety Precautions\nOpen a work order and provide occupational safety and health category cards. | \nCordon off the work area and place the appropriate warning signs. | \nFollow the occupational safety and health instructions for the safety of personnel and equipment. | \nWear a mask and protective goggles against rising fumes. | \nMake sure the air extraction fan in the battery room is running. | \nMake sure water is available at the water source in the room. | \nTools, Equipment and Instruments Used\nMask and goggles for protection against rising fumes. | \nAcid-resistant coat, gloves and shoes. | \nDC voltmeter, model FLUKE \n 87 | \nDC ammeter, model \n UM-79OO | \nPipette, hydrometer \n, thermometer | \nPlastic bottle | \nProcedures to be Carried Out\nOpen the covers of the cells of battery (A)\n 220 V. | 1.\nTake readings of the voltage of battery (A)\n 220 V and the charging current on the battery, and the specific gravity and temperature of the electrolyte, before discharge, from the battery room. | 2.\nTake readings of the charger supply voltage and current, the charger output voltage and current, and the battery voltage and current, from the panel of battery (A) charger, 220 V, charger 1-CB-DH-972A\n 220V \n Battery \n, in the charger room of Unit 1. | 3.\nOpen switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1 - CB-DH-972A \n, in the charger room of Unit 1, to disconnect battery (A) charger, 220 V, and load battery (A)\n 220 V. | 4.\nRecord the charger disconnection time. | 5.\nTake readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1- CB-DH - 972A \n, in the charger room of Unit 1, immediately after disconnecting the charger. | 6.\nTake readings of the voltage of battery (A)\n 220 V, the load current, and (specific gravity and temperature of the electrolyte, random) from the battery room immediately after disconnecting the charger. | 7.\nTake readings of the voltages of the cells of battery (A)\n 220 V, the total voltage reading, and the load current on the battery immediately after disconnecting the charger. | 8.\nLeave battery (A)\n 220 V on load for one hour. | 9.\nTake readings of the cell voltages, the total voltage, and the load current on the battery near the end of the loading period. | 10.\nTop up the battery cells with distilled water to the normal level immediately before the end of the loading hour. | 11.\nTake readings of the voltage of battery (A)\n 220 V, the load current, and the specific gravity and temperature of the electrolyte from the battery room immediately before connecting the charger. | 12.\nTake readings of the battery voltage and current from the panel of battery (A) charger, 220 V, 220V \n Battery Charger 1-CB-DH-972A\n, in the charger room of Unit 1, immediately before connecting the charger. | 13.\nClose switch \n Mains \n Input MCCB-1, 380 V AC, on the panel of battery (A) charger, 220 V,\n 220V \n Battery Charger 1-CB-DH-972A \n, in the charger room of Unit 1, to connect charger (A), 220 V, and end the loading of battery (A)\n 220\n V. | 14.\nRecord the charger connection time (loading end time). | 15.\nCalculate the battery loading duration\n = charger connection time − charger disconnection time. | 16.\nCalculate the ampere-hours drawn from the battery during the loading period\n = load current \n × \n battery loading duration, and record it. | 17.\nClose switch \n MCCB-11 \n, 220 V DC (tie)\n BUS TIE\n, inside cell No. (4)\n, on the main DC distribution panel 220 V\n DC 220V\n MAIN \n D/P BUS A&B 1-CB - DH- 981\n, in the 0.4 kV hall. | 18.\nOpen switch MCCB-11\n, 220 V DC\n Incoming A \n, on bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V \n DC 220V \n MAIN D/P BUS \n A&B 1-CB-DH-981 \n, in the 0.4 kV hall. | 19.\nSet battery (A) charger, 220 V, to fast charging \n (BOOST) \n from the \n BOOST \n SELECT \n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A, for \n 8 hours. | 20.\nTake readings of the voltage, specific gravity and temperature of some random cells every two hours \n during the fast charging period, as well as the total battery voltage and charging current, from the battery room. | 21.\nChange battery (A) charger, 220 V, from fast charging (BOOST)\n to normal charging \n (FLOAT) \n from the \n FLOAT\n SELECT\n switch on the panel of battery (A) charger, 220 V, \n 220V \n Battery Charger 1-CB-DH-972A \n, manually if the charger does not change to FLOAT charging \n automatically, after 8 hours from the start of fast charging, in the charger room. | 22.\nTake readings of the cell voltages, the total voltage, and the load current on the battery after the end of fast charging. | 23.\nClose switch MCCB-11\n, 220 V DC\n Incoming \n A, on \n bus (A)\n, inside cell No. (1)\n, on the main DC distribution panel 220 V\n DC 220V \n MAIN D/P BUS A&B 1-CB-DH-981 \n, in the 0.4 kV hall. | 24.\nOpen switch \n MCCB-11 \n, 220 V DC (tie) BUS \n TIE \n, inside cell No. (4) \n, on the main DC distribution panel \n DC 220V MAIN D/P BUS A&B 1-CB-DH-981\n, in the 0.4 kV hall. | 25.\nTake a sample from each of the 172 cells using a pipette with a total graduation of \n 5 ml, 0.5 ml in a plastic bottle. The total sample is 20 \n ml, to be sent to the chemical laboratories. | 26.\nTake readings of the cell voltages, the total voltage, and the load current on battery (A)\n 220 V. | 27.\nClose the covers of the cells of battery (A)\n 220 V on the morning of the next day. | 28.\nSite name: \nBattery No.:\nTested by: \nSignature: \nDate of \nexecution:",
 "translation_review": "draft — needs human review before operational use"
}