{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-158-r0-htm",
 "doc_number": "CB-158-R0",
 "title_en": "cb-158-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/UEEPC/Switchgear/cb-158-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedures P1, to \nbe performed \nfrom three to six years \nas indicated by Y3:6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nKamel Tawfeq Gad Al Sayed, tested at 13 April 2003 by eng. Badry\nAtia Rofaiel &\nKamel Tawfeq Gad Al Sayed, accepted by General \nDirector eng. Moustaf Abd El Nazeer, and approved by Sector Head of\n Assuit thermal Power station at UEEPC."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued,",
    "The qualified maintenance staff should carry the suitable \nID safety \ncategory.",
    "Wear your safety helmet, shoes .... etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Wear your safety helmet, safety shoes .... etc,",
    "Test \n Instrument: TM1600 SA - 0020 R05DV000, MA61 SA0038R07 CV000",
    "Portable earth's support stick.",
    "Voltmeter, Test leads,",
    "SF6 gas detector",
    "Grease \"L\" \n and grease \"G\"",
    "Vacuum cleaner."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Carryout the three months \n maintenance procedures as in MPIS document no. CB-157-r0a"
   ]
  },
  {
   "type": "paragraph",
   "text": "Rust Protection"
  },
  {
   "type": "list",
   "items": [
    "Remove patches of rust and treat with a rust \n inhibitor",
    "Make sure there is no oil \n leakage from dashpot, change dashpot if required and ensure that the new \n dashpot is filled with oil \"S\" .",
    "Clean the rust spots and apply new inhibitor with a brush or \n spray the recommended rust inhibitor is grease \"G\" or Tectyl 506 (ABB art No. \n 1241 0011-108) N.B. Tecfyl 506 is a waxy protectine skin ......... wheels",
    "Lubricate the sliding surfaces on the dashpot using Grease \"G\""
   ]
  },
  {
   "type": "paragraph",
   "text": "Lubrications"
  },
  {
   "type": "paragraph",
   "text": "Check that the circuit breaker in open position and the closing spring is \n off - loaded."
  },
  {
   "type": "paragraph",
   "text": "Grease the latches on the operating mechanism \n using Grease \"L\""
  },
  {
   "type": "list",
   "items": [
    "Check that the circuit breaker in open position and the closing spring is \n off - loaded.",
    "Clean the operating mechanism using vacuum cleaner.",
    "Grease the latches on the operating mechanism \n using Grease \"L\"",
    "Grease the shafts in the latch mechanisms \n using Grease \"L\"",
    "Check that there is no loose bolts or nuts"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operating Test ( Closing & \n opening time measurements)"
  },
  {
   "type": "paragraph",
   "text": "Check that there is no gas leakage using SF6 gas detector."
  },
  {
   "type": "paragraph",
   "text": "Switching off the circuit breaker which will be tested."
  },
  {
   "type": "paragraph",
   "text": "Switching off the bus isolator for bus bar 1&11."
  },
  {
   "type": "paragraph",
   "text": "Issued the work permit required to start the test."
  },
  {
   "type": "paragraph",
   "text": "Apply the portable earth to the 3 phasees (3) of the circuit breaker's \n nearest point to bus bar"
  },
  {
   "type": "paragraph",
   "text": "Connect the close-open terminals of CB by the test instrument."
  },
  {
   "type": "paragraph",
   "text": "Adjust the test keys of the test instrument."
  },
  {
   "type": "paragraph",
   "text": "Connect the power and switch on the test equipment to start the test."
  },
  {
   "type": "paragraph",
   "text": "Check the results of the log sheet and record as the following table:"
  },
  {
   "type": "list",
   "items": [
    "Check that there is no gas leakage using SF6 gas detector.",
    "Switching off the circuit breaker which will be tested.",
    "Switching off the bus isolator for bus bar 1&11.",
    "Issued the work permit required to start the test.",
    "Apply the portable earth to the 3 phasees (3) of the circuit breaker's \n nearest point to bus bar",
    "Connect the close-open terminals of CB by the test instrument.",
    "Adjust the test keys of the test instrument.",
    "Connect the power and switch on the test equipment to start the test.",
    "Check the results of the log sheet and record as the following table:"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Items to be Checked",
     "Reference Values",
     "Measured Values",
     "Notes"
    ],
    [
     "",
     "Pole B",
     "Pole C"
    ],
    [
     "Close - open time",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Switched off the test instrument and remove \n the test leads.",
    "Switched off the DC power supply to the \n test.",
    "Remove all portable earth.",
    "Make clearance of the permit to work and \n the site is handed over to operation staff.",
    "A switching \n program will be carry out to put the CB in service by operation staff."
   ]
  },
  {
   "type": "paragraph",
   "text": "Thermo vision Measurements"
  },
  {
   "type": "list",
   "items": [
    "Carry out the thermo vision \n measurements at full load taken into \n consideration as well as large variations in the load 3-4 hrs before \n measurement"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Circuit Breaker Code: \nChecked by: \nTested\nDate: Signature:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nIntroduction\nThis document outlines the minor maintenance procedures P1, to \nbe performed \nfrom three to six years \nas indicated by Y3:6 in the title block\nThe first draft initiated by eng. \nKamel Tawfeq Gad Al Sayed, tested at 13 April 2003 by eng. Badry\nAtia Rofaiel &\nKamel Tawfeq Gad Al Sayed, accepted by General \nDirector eng. Moustaf Abd El Nazeer, and approved by Sector Head of\n Assuit thermal Power station at UEEPC.\nSafety Precautions\nA work permit must be issued,\nThe qualified maintenance staff should carry the suitable \nID safety \ncategory.\nWear your safety helmet, shoes .... etc\nTools and Equipment\nWear your safety helmet, safety shoes .... etc,\nTest \n Instrument: TM1600 SA - 0020 R05DV000, MA61 SA0038R07 CV000\nPortable earth's support stick.\nVoltmeter, Test leads,\nSF6 gas detector\nGrease \"L\" \n and grease \"G\"\nVacuum cleaner.\nWork to be Carried Out\nCarryout the three months \n maintenance procedures as in MPIS document no. CB-157-r0a\nRust Protection\nRemove patches of rust and treat with a rust \n inhibitor\nMake sure there is no oil \n leakage from dashpot, change dashpot if required and ensure that the new \n dashpot is filled with oil \"S\" .\nClean the rust spots and apply new inhibitor with a brush or \n spray the recommended rust inhibitor is grease \"G\" or Tectyl 506 (ABB art No. \n 1241 0011-108) N.B. Tecfyl 506 is a waxy protectine skin ......... wheels\nLubricate the sliding surfaces on the dashpot using Grease \"G\"\nLubrications\nCheck that the circuit breaker in open position and the closing spring is \n off - loaded.\nGrease the latches on the operating mechanism \n using Grease \"L\"\nCheck that the circuit breaker in open position and the closing spring is \n off - loaded.\nClean the operating mechanism using vacuum cleaner.\nGrease the latches on the operating mechanism \n using Grease \"L\"\nGrease the shafts in the latch mechanisms \n using Grease \"L\"\nCheck that there is no loose bolts or nuts\nOperating Test ( Closing & \n opening time measurements)\nCheck that there is no gas leakage using SF6 gas detector.\nSwitching off the circuit breaker which will be tested.\nSwitching off the bus isolator for bus bar 1&11.\nIssued the work permit required to start the test.\nApply the portable earth to the 3 phasees (3) of the circuit breaker's \n nearest point to bus bar\nConnect the close-open terminals of CB by the test instrument.\nAdjust the test keys of the test instrument.\nConnect the power and switch on the test equipment to start the test.\nCheck the results of the log sheet and record as the following table:\nCheck that there is no gas leakage using SF6 gas detector.\nSwitching off the circuit breaker which will be tested.\nSwitching off the bus isolator for bus bar 1&11.\nIssued the work permit required to start the test.\nApply the portable earth to the 3 phasees (3) of the circuit breaker's \n nearest point to bus bar\nConnect the close-open terminals of CB by the test instrument.\nAdjust the test keys of the test instrument.\nConnect the power and switch on the test equipment to start the test.\nCheck the results of the log sheet and record as the following table:\n\nSwitched off the test instrument and remove \n the test leads.\nSwitched off the DC power supply to the \n test.\nRemove all portable earth.\nMake clearance of the permit to work and \n the site is handed over to operation staff.\nA switching \n program will be carry out to put the CB in service by operation staff.\nThermo vision Measurements\nCarry out the thermo vision \n measurements at full load taken into \n consideration as well as large variations in the load 3-4 hrs before \n measurement\nLocation: \n Circuit Breaker Code: \nChecked by: \nTested\nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}