{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-159-r0-htm",
 "doc_number": "CB-159-R0",
 "title_en": "cb-159-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/UEEPC/Switchgear/cb-159-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Substations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \n outlines the minor maintenance procedure P1, which must be performed \n every three \n years as \n indicated by Y3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.Gamal Nady, reviewed by director eng. \n Anwar Saber Barakat., revised by Mokhtar Abed El Rahman Awad, accepted by \n general director eng.Abed El Naser Maarof, and \n approved by eng. Gamal Deiab Head Sector of Assuit Power \n Station."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work \n permit must be issued, the qualified maintenance staff \n should carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety \n and healthy equipment as safety helmet, safety shoes .... etc"
  },
  {
   "type": "paragraph",
   "text": "The breaker \n must be isolated from the network and earthed"
  },
  {
   "type": "list",
   "items": [
    "The breaker \n must be isolated from the network and earthed"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Maintenance \n tool kit, screw driver"
  },
  {
   "type": "paragraph",
   "text": "Safety \n helmet, and safety shoes"
  },
  {
   "type": "paragraph",
   "text": "1000 v \n megger, 500 megger"
  },
  {
   "type": "paragraph",
   "text": "Spanner tester, Silicone grease"
  },
  {
   "type": "paragraph",
   "text": "Oscillograph probes,"
  },
  {
   "type": "list",
   "items": [
    "Oscillograph probes,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check \n visualy the correct indication when the breaker is operated"
  },
  {
   "type": "paragraph",
   "text": "Check for \n contact state at each operating position for quxiliary switches"
  },
  {
   "type": "paragraph",
   "text": "Check the \n operation of switch at low pressare 245 bar (normal oper)"
  },
  {
   "type": "paragraph",
   "text": "Check the \n protection circuit by creating phase disagreement"
  },
  {
   "type": "paragraph",
   "text": "Check the \n operation of breaker at rated and locking pressure"
  },
  {
   "type": "list",
   "items": [
    "Check the \n operation of breaker at rated and locking pressure"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the \n tighening of bolts and nuts"
  },
  {
   "type": "paragraph",
   "text": "Check the \n rusting or peeling of paints"
  },
  {
   "type": "list",
   "items": [
    "Check the \n rusting or peeling of paints"
   ]
  },
  {
   "type": "paragraph",
   "text": "Operating Mechanism Box"
  },
  {
   "type": "paragraph",
   "text": "Check the oil level according to fig (1)"
  },
  {
   "type": "list",
   "items": [
    "Check the oil level according to fig (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring Test"
  },
  {
   "type": "paragraph",
   "text": "Measure the \n insulation resistauce for control circuit between terminal and ground with 500 \n megger which must be 2MΩ or more"
  },
  {
   "type": "paragraph",
   "text": "Measure the insulation resistance for main circuit \n between main circuit and gas tank with 1000 v megger which must be 1000 MΩ or \n more"
  },
  {
   "type": "paragraph",
   "text": "Check the dis connection of spale heater (C-15) by \n check the current between the space heater terminals"
  },
  {
   "type": "paragraph",
   "text": "Check the operation of the oil pump by check the \n initial oil charging time which must be 10 % from the data obtained last \n time"
  },
  {
   "type": "paragraph",
   "text": "Check the time requiered from raising the pressure from \n 315 bar to 335 bar must be 210 sec"
  },
  {
   "type": "paragraph",
   "text": "Check the accumulator gas (N2) pressure by starting up \n the pump at zero oil pressure then the pressure rises at stroke from several \n tens to about 200 bar the pressure which rose in this manner is the gas \n pressure."
  },
  {
   "type": "list",
   "items": [
    "Check the accumulator gas (N2) pressure by starting up \n the pump at zero oil pressure then the pressure rises at stroke from several \n tens to about 200 bar the pressure which rose in this manner is the gas \n pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code: Checked by: \n Tested \nDate: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure (1): \nRelationship between Oil Level and Ambient Temperature"
  }
 ],
 "text": "Substations | Technical Procedure\nIntroduction\nThis document \n outlines the minor maintenance procedure P1, which must be performed \n every three \n years as \n indicated by Y3 in the above title block.\nThe first draft initiated by eng.Gamal Nady, reviewed by director eng. \n Anwar Saber Barakat., revised by Mokhtar Abed El Rahman Awad, accepted by \n general director eng.Abed El Naser Maarof, and \n approved by eng. Gamal Deiab Head Sector of Assuit Power \n Station.\nSafety \nPrecautions\nA work \n permit must be issued, the qualified maintenance staff \n should carry the suitable safety category,\nSafety fence \n with caution marks surrounding the work area is required.\nWear your safety \n and healthy equipment as safety helmet, safety shoes .... etc\nThe breaker \n must be isolated from the network and earthed\nThe breaker \n must be isolated from the network and earthed\nTools and Equipment\nMaintenance \n tool kit, screw driver\nSafety \n helmet, and safety shoes\n1000 v \n megger, 500 megger\nSpanner tester, Silicone grease\nOscillograph probes,\nOscillograph probes,\nWork to be Carried Out\nCheck \n visualy the correct indication when the breaker is operated\nCheck for \n contact state at each operating position for quxiliary switches\nCheck the \n operation of switch at low pressare 245 bar (normal oper)\nCheck the \n protection circuit by creating phase disagreement\nCheck the \n operation of breaker at rated and locking pressure\nCheck the \n operation of breaker at rated and locking pressure\nCheck the \n tighening of bolts and nuts\nCheck the \n rusting or peeling of paints\nCheck the \n rusting or peeling of paints\nOperating Mechanism Box\nCheck the oil level according to fig (1)\nCheck the oil level according to fig (1)\nMeasuring Test\nMeasure the \n insulation resistauce for control circuit between terminal and ground with 500 \n megger which must be 2MΩ or more\nMeasure the insulation resistance for main circuit \n between main circuit and gas tank with 1000 v megger which must be 1000 MΩ or \n more\nCheck the dis connection of spale heater (C-15) by \n check the current between the space heater terminals\nCheck the operation of the oil pump by check the \n initial oil charging time which must be 10 % from the data obtained last \n time\nCheck the time requiered from raising the pressure from \n 315 bar to 335 bar must be 210 sec\nCheck the accumulator gas (N2) pressure by starting up \n the pump at zero oil pressure then the pressure rises at stroke from several \n tens to about 200 bar the pressure which rose in this manner is the gas \n pressure.\nCheck the accumulator gas (N2) pressure by starting up \n the pump at zero oil pressure then the pressure rises at stroke from several \n tens to about 200 bar the pressure which rose in this manner is the gas \n pressure.\nLocation: \nCircuit Breaker Code: Checked by: \n Tested \nDate: \nSignature:\nFigure (1): \nRelationship between Oil Level and Ambient Temperature",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-159-1.jpg",
   "alt": ""
  }
 ]
}