{
 "id": "gen-docs-app-gen-wdepc-all-docs-boilers-ah-022-r0-htm",
 "doc_number": "AH-022-R0",
 "title_en": "AH-022-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/WDEPC/all_docs/Boilers/AH -022-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n Gas Air Preheater"
  },
  {
   "type": "paragraph",
   "text": "Cxs 20.5 / 1350"
  },
  {
   "type": "paragraph",
   "text": "Kraft Anlagen\n Heidelberg"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved\n Date: \n 09 Feb. 2009"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: \n Feb. 2014"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection \n I1, which must be \n performed every six months as indicated by M6 in the above title \n block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Kamal \n Assy, tested \n by eng. Mohamed Hussein Sherif, accepted by general manager eng Mohamed Kamel \n Afify and approved by eng. Gaber Mohamed Farahat head sector of Damanhour power \n station & MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and \n the qualified maintenance staff should carry the suitable ID safety category",
    "Safety fence with caution marks \n surrounding the work area is required",
    "Wear safety and healthy equipment \n as safety helmet, safety shoes ... etc",
    "The unit must be stopped.",
    "Isolate the air fan mechanically & \n electrically",
    "Stopped the A.P.H motor",
    "Isolate the berg steam and all \n valves (delivery & suction)",
    "Open the drains"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Workshop kit \n (spanners & wrenches)",
    "Screw drivers & gear pullers ... \n etc",
    "Lubricating oil & general purpose \n grease",
    "Power supply panel",
    "Hoisting",
    "Spanner & wrenches",
    "Graphite packing",
    "Allen keys",
    "Mobil extra heavy oil about (25) \n lit"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "list",
   "items": [
    "Operate to check the performance",
    "Define the troubles",
    "Disassemble the defective units",
    "Remove insulation",
    "Check external body and flexible joint",
    "Check the valves of soot blowers",
    "Check the soot blowers (pipe, body, chain & packing)",
    "Check the cooling water system",
    "Check the heating system piping",
    "Check the bearing (upper & lower)",
    "Check the oil",
    "Check the driving gear of gas air preheater",
    "Check the gears of driven groups",
    "Check the pumps, oil tank, oil level & filters for hydraulic driven groups",
    "Check the heating element basket (cool & hot sides)",
    "Check the clearance",
    "Assemble the element",
    "Adjust the driven groups",
    "Check the running after repairing",
    "Restore all valves to the operating normal position",
    "Clean the area after repairing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n Gas Air Preheater\nCxs 20.5 / 1350\nKraft Anlagen\n Heidelberg\nStatus: \n APPROVED\nApproved\n Date: \n 09 Feb. 2009\nDate to be Reviewed: \n Feb. 2014\nIntroduction\nThis document outlines the equipment inspection \n I1, which must be \n performed every six months as indicated by M6 in the above title \n block\nThe first draft initiated by eng. Sherif Kamal \n Assy, tested \n by eng. Mohamed Hussein Sherif, accepted by general manager eng Mohamed Kamel \n Afify and approved by eng. Gaber Mohamed Farahat head sector of Damanhour power \n station & MPIS coordinator.\nSafety \nPrecautions\nA work permit must be issued and \n the qualified maintenance staff should carry the suitable ID safety category\nSafety fence with caution marks \n surrounding the work area is required\nWear safety and healthy equipment \n as safety helmet, safety shoes ... etc\nThe unit must be stopped.\nIsolate the air fan mechanically & \n electrically\nStopped the A.P.H motor\nIsolate the berg steam and all \n valves (delivery & suction)\nOpen the drains\nTools \nand Equipment\nWorkshop kit \n (spanners & wrenches)\nScrew drivers & gear pullers ... \n etc\nLubricating oil & general purpose \n grease\nPower supply panel\nHoisting\nSpanner & wrenches\nGraphite packing\nAllen keys\nMobil extra heavy oil about (25) \n lit\nWork to be \ncarried out\nOperate to check the performance\nDefine the troubles\nDisassemble the defective units\nRemove insulation\nCheck external body and flexible joint\nCheck the valves of soot blowers\nCheck the soot blowers (pipe, body, chain & packing)\nCheck the cooling water system\nCheck the heating system piping\nCheck the bearing (upper & lower)\nCheck the oil\nCheck the driving gear of gas air preheater\nCheck the gears of driven groups\nCheck the pumps, oil tank, oil level & filters for hydraulic driven groups\nCheck the heating element basket (cool & hot sides)\nCheck the clearance\nAssemble the element\nAdjust the driven groups\nCheck the running after repairing\nRestore all valves to the operating normal position\nClean the area after repairing\nLocation: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}