{
 "id": "gen-docs-app-gen-wdepc-all-docs-boilers-bp-005-r0-htm",
 "doc_number": "BP-005-R0",
 "title_en": "BP-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/WDEPC/all_docs/Boilers/BP-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment\n Boiler Tubes (ecc - walls - s.h. 1.2.3) \n ST 35.8 & 15 mo3 & 13 cr\n mo 44 & 10 cr mo 910"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved\n Date: \n 25 Feb. 2009"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: \n Feb. 2014"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection list, \n to be performed on an (1/4) annually bases as indicated by M3 in the above title \n block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed \n Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and \n approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued \n and the qualified maintenance staff should carry the suitable ID safety \n category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety and healthy equipment as safety helmet, safety shoes ... etc",
    "Stop the unit",
    "Isolate the air fan mechanically & electrically",
    "Open the drain valves for (all boiler parts)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Workshop kit ( spanners & \n wrenches)",
    "Screw drivers &\n gear pullers ... etc",
    "General purpose grease",
    "Power supply panel",
    "Hoisting",
    "Thickness meggering set",
    "Amyent & gaskets"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "paragraph",
   "text": "Check external body, piping joint, isolated covering sheets, headers and flexible \njoints"
  },
  {
   "type": "paragraph",
   "text": "Check the thickness of pipes"
  },
  {
   "type": "paragraph",
   "text": "Check the leakage of hot gases"
  },
  {
   "type": "paragraph",
   "text": "Check the drain piping"
  },
  {
   "type": "paragraph",
   "text": "Check the leakage of water & steam"
  },
  {
   "type": "paragraph",
   "text": "Assemble the element"
  },
  {
   "type": "paragraph",
   "text": "Clean & wash all pipes"
  },
  {
   "type": "paragraph",
   "text": "Check the boiler under pressure 85 KG/CM"
  },
  {
   "type": "paragraph",
   "text": "Check the supports for piping"
  },
  {
   "type": "paragraph",
   "text": "Adjust the safety pressure"
  },
  {
   "type": "paragraph",
   "text": "Check after repairing"
  },
  {
   "type": "list",
   "items": [
    "Operate to check the performance",
    "Define the troubles",
    "Disassemble the defective units",
    "Remove the insulation",
    "Check external body, piping joint, isolated covering sheets, headers and flexible \njoints",
    "Check the thickness of pipes",
    "Check the leakage of hot gases",
    "Check the drain piping",
    "Check the leakage of water & steam",
    "Assemble the element",
    "Clean & wash all pipes",
    "Check the boiler under pressure 85 KG/CM",
    "Check the supports for piping",
    "Adjust the safety pressure",
    "Check after repairing",
    "Restore all valves to the operating normal position",
    "Clean the area after repairing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:"
  },
  {
   "type": "paragraph",
   "text": "."
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment\n Boiler Tubes (ecc - walls - s.h. 1.2.3) \n ST 35.8 & 15 mo3 & 13 cr\n mo 44 & 10 cr mo 910\nStatus: \n APPROVED\nApproved\n Date: \n 25 Feb. 2009\nDate to be Reviewed: \n Feb. 2014\nIntroduction\nThis document outlines the equipment inspection list, \n to be performed on an (1/4) annually bases as indicated by M3 in the above title \n block\nThe first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed \n Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and \n approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station.\nSafety \nPrecautions\nA work permit must be issued \n and the qualified maintenance staff should carry the suitable ID safety \n category\nSafety fence with caution marks surrounding the work area is required\nWear safety and healthy equipment as safety helmet, safety shoes ... etc\nStop the unit\nIsolate the air fan mechanically & electrically\nOpen the drain valves for (all boiler parts)\nTools \nand Equipment\nWorkshop kit ( spanners & \n wrenches)\nScrew drivers &\n gear pullers ... etc\nGeneral purpose grease\nPower supply panel\nHoisting\nThickness meggering set\nAmyent & gaskets\nWork to be \ncarried out\nCheck external body, piping joint, isolated covering sheets, headers and flexible \njoints\nCheck the thickness of pipes\nCheck the leakage of hot gases\nCheck the drain piping\nCheck the leakage of water & steam\nAssemble the element\nClean & wash all pipes\nCheck the boiler under pressure 85 KG/CM\nCheck the supports for piping\nAdjust the safety pressure\nCheck after repairing\nOperate to check the performance\nDefine the troubles\nDisassemble the defective units\nRemove the insulation\nCheck external body, piping joint, isolated covering sheets, headers and flexible \njoints\nCheck the thickness of pipes\nCheck the leakage of hot gases\nCheck the drain piping\nCheck the leakage of water & steam\nAssemble the element\nClean & wash all pipes\nCheck the boiler under pressure 85 KG/CM\nCheck the supports for piping\nAdjust the safety pressure\nCheck after repairing\nRestore all valves to the operating normal position\nClean the area after repairing\nLocation: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:\n.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}