{
 "id": "gen-docs-app-gen-wdepc-all-docs-boilers-brnr-002-r0-htm",
 "doc_number": "BRNR-002-R0",
 "title_en": "Brnr-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/app_gen/WDEPC/all_docs/Boilers/Brnr-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection list I1, \n to be performed on an (1/4) annually bases as indicated by M3 in the above title \n block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed \n Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and \n approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station \n & MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued \n and the qualified maintenance staff should carry the suitable ID safety \n category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear safety and healthy equipment as safety helmet, safety shoes ... etc",
    "Stop the unit",
    "Isolate the air fan mechanically & electrically",
    "Open the drain valves for (all boiler parts)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "list",
   "items": [
    "Workshop kit ( spanners & \n wrenches)",
    "Screw drivers &\n gear pullers ... etc",
    "General purpose grease",
    "Power supply panel",
    "Hoisting",
    "Amyant",
    "Welding equipment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \ncarried out"
  },
  {
   "type": "paragraph",
   "text": "Check the external body and joints"
  },
  {
   "type": "paragraph",
   "text": "Check the upper & lower air gates (inner quill) for the burners"
  },
  {
   "type": "paragraph",
   "text": "Check the upper & lower air register (inner quill) for the burners"
  },
  {
   "type": "paragraph",
   "text": "Check the flanges, setting & pivots & glands"
  },
  {
   "type": "paragraph",
   "text": "Check for any corrosion of the burners body"
  },
  {
   "type": "paragraph",
   "text": "Check the external isolating cover"
  },
  {
   "type": "paragraph",
   "text": "Clean from ashes"
  },
  {
   "type": "paragraph",
   "text": "Check all parts"
  },
  {
   "type": "paragraph",
   "text": "Assemble the element & close the doors"
  },
  {
   "type": "paragraph",
   "text": "Check the condition (open & close)"
  },
  {
   "type": "paragraph",
   "text": "Adjust"
  },
  {
   "type": "paragraph",
   "text": "Check after repairing"
  },
  {
   "type": "list",
   "items": [
    "Operate to check the performance",
    "Define the troubles",
    "Disassemble the defective units",
    "Remove the insulation",
    "Check the external body and joints",
    "Check the upper & lower air gates (inner quill) for the burners",
    "Check the upper & lower air register (inner quill) for the burners",
    "Check the flanges, setting & pivots & glands",
    "Check for any corrosion of the burners body",
    "Check the external isolating cover",
    "Clean from ashes",
    "Check all parts",
    "Assemble the element & close the doors",
    "Check the condition (open & close)",
    "Adjust",
    "Check after repairing",
    "Restore all valves to the operating normal position",
    "Clean the area after repairing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:"
  },
  {
   "type": "paragraph",
   "text": "."
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection list I1, \n to be performed on an (1/4) annually bases as indicated by M3 in the above title \n block\nThe first draft initiated by eng. Sherif Kamal Assy, tested by eng. Mohamed \n Hussein Sherif, accepted by general manager eng. Mohamed Kamel Afify and \n approved by eng. Gaber Mohamed Farahat head sector of Damanhour power station \n & MPIS coordinator.\nSafety \nPrecautions\nA work permit must be issued \n and the qualified maintenance staff should carry the suitable ID safety \n category\nSafety fence with caution marks surrounding the work area is required\nWear safety and healthy equipment as safety helmet, safety shoes ... etc\nStop the unit\nIsolate the air fan mechanically & electrically\nOpen the drain valves for (all boiler parts)\nTools \nand Equipment\nWorkshop kit ( spanners & \n wrenches)\nScrew drivers &\n gear pullers ... etc\nGeneral purpose grease\nPower supply panel\nHoisting\nAmyant\nWelding equipment\nWork to be \ncarried out\nCheck the external body and joints\nCheck the upper & lower air gates (inner quill) for the burners\nCheck the upper & lower air register (inner quill) for the burners\nCheck the flanges, setting & pivots & glands\nCheck for any corrosion of the burners body\nCheck the external isolating cover\nClean from ashes\nCheck all parts\nAssemble the element & close the doors\nCheck the condition (open & close)\nAdjust\nCheck after repairing\nOperate to check the performance\nDefine the troubles\nDisassemble the defective units\nRemove the insulation\nCheck the external body and joints\nCheck the upper & lower air gates (inner quill) for the burners\nCheck the upper & lower air register (inner quill) for the burners\nCheck the flanges, setting & pivots & glands\nCheck for any corrosion of the burners body\nCheck the external isolating cover\nClean from ashes\nCheck all parts\nAssemble the element & close the doors\nCheck the condition (open & close)\nAdjust\nCheck after repairing\nRestore all valves to the operating normal position\nClean the area after repairing\nLocation: \n System Code: \n Last Test Date:\nChecked by: Signature: \n Tested Date: \nApproved by: Signature:\n.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}