{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-082-r0-htm",
 "doc_number": "CB-082-R01",
 "title_en": "CB-082-r01 APPROVED",
 "title_ar": "CB-082-r01 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-082-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment \n inspection I1, which must be performed eon an annually bases as indicated by \n Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The \n first draft initiated by eng. Mohamed Hessen Ebraheem and tested by: \n eng. Nabeel Saad Ebraheem, at 31 July 2003, accepted by general \n director eng. Shauky Mahmoud and approved by eng.Mohamed Mahdey \n Alnshar Head Sector of Sidi Kirir 1,2 PS"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance staff should \n carry the suitable safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work \n area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes."
  },
  {
   "type": "paragraph",
   "text": "The breaker \n must be at first in the opened and discharged status."
  },
  {
   "type": "list",
   "items": [
    "The breaker \n must be at first in the opened and discharged status."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Safety helmet and safety \n shoes."
  },
  {
   "type": "paragraph",
   "text": "Complete \n tool set kit, and Grease."
  },
  {
   "type": "list",
   "items": [
    "Complete \n tool set kit, and Grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "paragraph",
   "text": "Put the \n breaker in the opened position"
  },
  {
   "type": "paragraph",
   "text": "Wipe up the \n lubricant in order to see the metal surface condition."
  },
  {
   "type": "paragraph",
   "text": "Check that \n the burnished silver surface must be with no copper at more than one \n location."
  },
  {
   "type": "paragraph",
   "text": "Re- \n lubricate the surface."
  },
  {
   "type": "paragraph",
   "text": "Drops of \n mechanical oil ( Mobil 1 ) at each bearing."
  },
  {
   "type": "paragraph",
   "text": "Apply a film \n of grease on the four corners of the closing spring guide."
  },
  {
   "type": "paragraph",
   "text": "Check that \n the contact surface cleaned and lubricated."
  },
  {
   "type": "paragraph",
   "text": "Grease the \n movable contact rod of the interrupter."
  },
  {
   "type": "paragraph",
   "text": "Grease the \n secondary disconnects coupler pins."
  },
  {
   "type": "list",
   "items": [
    "Grease the \n secondary disconnects coupler pins."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment code: Checked \nby \nSignature:. Date :"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment \n inspection I1, which must be performed eon an annually bases as indicated by \n Y1 in the title block\nThe \n first draft initiated by eng. Mohamed Hessen Ebraheem and tested by: \n eng. Nabeel Saad Ebraheem, at 31 July 2003, accepted by general \n director eng. Shauky Mahmoud and approved by eng.Mohamed Mahdey \n Alnshar Head Sector of Sidi Kirir 1,2 PS\nSafety \nPrecautions\nA work permit must be issued and the qualified maintenance staff should \n carry the suitable safety category,\nSafety fence (rope) with caution marks surrounding the work \n area,\nWear safety helmet, shoes.\nThe breaker \n must be at first in the opened and discharged status.\nThe breaker \n must be at first in the opened and discharged status.\nTools and Equipment\nSafety helmet and safety \n shoes.\nComplete \n tool set kit, and Grease.\nComplete \n tool set kit, and Grease.\nWork to be Carried \nOut\nPut the \n breaker in the opened position\nWipe up the \n lubricant in order to see the metal surface condition.\nCheck that \n the burnished silver surface must be with no copper at more than one \n location.\nRe- \n lubricate the surface.\nDrops of \n mechanical oil ( Mobil 1 ) at each bearing.\nApply a film \n of grease on the four corners of the closing spring guide.\nCheck that \n the contact surface cleaned and lubricated.\nGrease the \n movable contact rod of the interrupter.\nGrease the \n secondary disconnects coupler pins.\nGrease the \n secondary disconnects coupler pins.\nLocation: \n Equipment code: Checked \nby \nSignature:. Date :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Hessen Ebraheem، واختبرها م. Nabeel Saad Ebraheem في 31 يوليو 2003، وقبلها المدير العام م. Shauky Mahmoud، واعتمدها م. Mohamed Mahdey Alnshar، رئيس قطاع محطة سيدي كرير 1 و2."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة."
  },
  {
   "type": "list",
   "items": [
    "يجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "خوذة السلامة وحذاء السلامة."
  },
  {
   "type": "paragraph",
   "text": "طقم عدة كامل وشحم."
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كامل وشحم."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "ضع القاطع في وضع الفتح."
  },
  {
   "type": "paragraph",
   "text": "امسح الشحم لرؤية حالة السطح المعدني."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن السطح الفضي المصقول لا يوجد به نحاس ظاهر في أكثر من موضع واحد."
  },
  {
   "type": "paragraph",
   "text": "أعد تشحيم السطح."
  },
  {
   "type": "paragraph",
   "text": "ضع قطرات من زيت ميكانيكي (Mobil 1) على كل محمل."
  },
  {
   "type": "paragraph",
   "text": "ضع طبقة من الشحم على الزوايا الأربع لدليل نابض التوصيل."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن سطح التلامس نظيف ومشحم."
  },
  {
   "type": "paragraph",
   "text": "شحم قضيب التلامس المتحرك لقاطع التفريغ."
  },
  {
   "type": "paragraph",
   "text": "شحم دبابيس وصلة الفصل الثانوية."
  },
  {
   "type": "list",
   "items": [
    "شحم دبابيس وصلة الفصل الثانوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه سنويًا كما هو موضح بالرمز Y1 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Mohamed Hessen Ebraheem، واختبرها م. Nabeel Saad Ebraheem في 31 يوليو 2003، وقبلها المدير العام م. Shauky Mahmoud، واعتمدها م. Mohamed Mahdey Alnshar، رئيس قطاع محطة سيدي كرير 1 و2.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل،\nارتدِ خوذة السلامة وحذاء السلامة.\nيجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة.\nيجب أن يكون القاطع أولًا في وضع الفتح ومفرغ الشحنة.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة.\nطقم عدة كامل وشحم.\nطقم عدة كامل وشحم.\nالأعمال المطلوب تنفيذها\nضع القاطع في وضع الفتح.\nامسح الشحم لرؤية حالة السطح المعدني.\nتأكد من أن السطح الفضي المصقول لا يوجد به نحاس ظاهر في أكثر من موضع واحد.\nأعد تشحيم السطح.\nضع قطرات من زيت ميكانيكي (Mobil 1) على كل محمل.\nضع طبقة من الشحم على الزوايا الأربع لدليل نابض التوصيل.\nتأكد من أن سطح التلامس نظيف ومشحم.\nشحم قضيب التلامس المتحرك لقاطع التفريغ.\nشحم دبابيس وصلة الفصل الثانوية.\nشحم دبابيس وصلة الفصل الثانوية.\nالموقع: كود المعدة: فُحص بواسطة: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}