{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-108-r0-htm",
 "doc_number": "CB-108-R0",
 "title_en": "CB-108-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-108-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n GIS Circuit Breaker 220kv \n 245 MHME ID\n Nuova Magrini Galileo"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved \n Date: 12 June 2004"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: June 2009"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be \n performed on a monthly bases as indicated by M1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be \n performed on a monthly bases as indicated by M1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Also the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is \n required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses",
    "Breaker in \n service."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "SF6 gas handling and reconditioning trailer.",
    "SF6 gas detector,\n Electrical tool kit, soap studs, and torque wrench",
    "An industrial vacuum cleaner, plus clean and dry cloth, rags."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Make sure that after every compressor pump-up cycle, the water that might have \n collected in the compressor condensate tap is automatically and completely \n drained by the elctro-valve that is connected to the trap bottom, and\n drain \n the condensate water from the compressor manually and record the \n status to be maintained. .",
    "Make sure that after every compressor pump-up cycle, the water that might have \n collected in the compressor condensate tap is automatically and completely \n drained by the elctro-valve that is connected to the trap bottom, and\n drain \n the condensate water from the compressor manually and record the \n status to be maintained. .",
    "Check the compressor oil level and \n if necessary, fill up with air compressor oil.",
    "Read and\n record the gas pressure values of each pole (5.8bar). If \n not, check for SF6 gas leakage of CB compartment using gas detector and \n if there is leakage use soap studs\n to confirm the leakage, then correct the leakage.",
    "Read and\n record the gas pressure values of each pole (5.8bar). If \n not, check for SF6 gas leakage of CB compartment using gas detector and \n if there is leakage use soap studs\n to confirm the leakage, then correct the leakage.",
    "Clean the outside surface of circuit breaker from dust using\n vacuum cleaner.",
    "Read and record the number of breaker operations and the values indicated by the \n compressor hour meter, if provided",
    "Check the tightness of bolts using torque wrench referred to the attached \n table"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment code: Checked \nby \nSignature:. \n Date :"
  }
 ],
 "text": "Power \n Stations\n\nEquipment:\n GIS Circuit Breaker 220kv \n 245 MHME ID\n Nuova Magrini Galileo\nStatus: \n APPROVED\nApproved \n Date: 12 June 2004\nDate to be Reviewed: June 2009\nIntroduction\nThis document lists the equipment inspection I1, which must be \n performed on a monthly bases as indicated by M1 in the title block\nThis document lists the equipment inspection I1, which must be \n performed on a monthly bases as indicated by M1 in the title block\nAlso the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo.\nSafety \nPrecautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nBreaker in \n service.\nTools and Equipment\nSF6 gas handling and reconditioning trailer.\nSF6 gas detector,\n Electrical tool kit, soap studs, and torque wrench\nAn industrial vacuum cleaner, plus clean and dry cloth, rags.\nWork to be Carried Out\nMake sure that after every compressor pump-up cycle, the water that might have \n collected in the compressor condensate tap is automatically and completely \n drained by the elctro-valve that is connected to the trap bottom, and\n drain \n the condensate water from the compressor manually and record the \n status to be maintained. .\nMake sure that after every compressor pump-up cycle, the water that might have \n collected in the compressor condensate tap is automatically and completely \n drained by the elctro-valve that is connected to the trap bottom, and\n drain \n the condensate water from the compressor manually and record the \n status to be maintained. .\nCheck the compressor oil level and \n if necessary, fill up with air compressor oil.\nRead and\n record the gas pressure values of each pole (5.8bar). If \n not, check for SF6 gas leakage of CB compartment using gas detector and \n if there is leakage use soap studs\n to confirm the leakage, then correct the leakage.\nRead and\n record the gas pressure values of each pole (5.8bar). If \n not, check for SF6 gas leakage of CB compartment using gas detector and \n if there is leakage use soap studs\n to confirm the leakage, then correct the leakage.\nClean the outside surface of circuit breaker from dust using\n vacuum cleaner.\nRead and record the number of breaker operations and the values indicated by the \n compressor hour meter, if provided\nCheck the tightness of bolts using torque wrench referred to the attached \n table\nLocation: \n Equipment code: Checked \nby \nSignature:. \n Date :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}