{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-124-r0-htm",
 "doc_number": "CB-124-R0",
 "title_en": "CB-124-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-124-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n GIS Circuit Breaker 220kv \n 245 MHME ID\n Nuova Magrini Galileo"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved \n Date: 12 June 2004"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: June 2009"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I2, which must be \n performed on an annually bases or after 200 operating hours of compressor which comes first as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Compressor \n compensation at once time equal 6 minute, \n No. of compressor operations hours = no. of OFF ON/10"
  },
  {
   "type": "paragraph",
   "text": "Also the first draft initiated by eng. Atef Abdel Karem Mohamed, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo."
  },
  {
   "type": "paragraph",
   "text": "General Description of the Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "The MHMe-ID interrupting circuit breakers are designed and built as single \n phase Modular components or sub-assemblies"
  },
  {
   "type": "paragraph",
   "text": "- One 280 liter vessel in welded aluminum sheet, proved with."
  },
  {
   "type": "paragraph",
   "text": "- Self sealing gas filling coupling"
  },
  {
   "type": "paragraph",
   "text": "- A basket capable of containing 3.5kg of molecular sieves."
  },
  {
   "type": "paragraph",
   "text": "- A safety plate to prevent over pressure effects"
  },
  {
   "type": "paragraph",
   "text": "- Two coupling flanges for attaching the pole vessel."
  },
  {
   "type": "paragraph",
   "text": "- Two supporting insulators in epoxy resin."
  },
  {
   "type": "paragraph",
   "text": "- One base box with pneumatic mechanism."
  },
  {
   "type": "paragraph",
   "text": "- One puffer type interrupting assembly, including fixed and movable contacts."
  },
  {
   "type": "paragraph",
   "text": "General Description of Air Compressor"
  },
  {
   "type": "paragraph",
   "text": "The compressor proper of Westinghouse design and construction has the following \nnameplate rating:"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Operating pressure",
     "18 bar"
    ],
    [
     "",
     "Displacement",
     "130 cu cm"
    ],
    [
     "",
     "Air \n delivery at 18 bar",
     "105 L/min"
    ],
    [
     "",
     "Speed",
     "1450 rpm"
    ],
    [
     "",
     "Power",
     "2 HP"
    ],
    [
     "",
     "Oil sump capacity",
     "250 cu cm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is \n required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is \n required.",
    "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses",
    "Breaker should be isolated, in full open position and grounding \n on both sides of CB is \n required.",
    "Switch off control current\n (d.c)",
    "Switch on the ventilation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical tool kit, and torque wrench",
    "An industrial vacuum cleaner, plus clean, dry cloth rags",
    "SF6 gas handling and reconditioning trailer.",
    "SF6 gas detector, portable pressure gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Drain the lubricating oil through plug 45 figure 2, remove the opposite plug 54, remove \n the opposite plug 54 as well, clean out the crankcase bottom if possible use a blast of compressed air. Re-apply the plugs and refill with new \n heavy - duty, air compressor oil.",
    "Clean out filter 17 figure 2, and the inside of condensate trap 7 figure 1",
    "Remove the collar that fixes the air cleaner to the suction duct and clean up \n filter 5 figure 1, with petrol and dry it out with compressed air",
    "With piping system at 18 bar, check safety valve 3 for correct operation by \n pulling up the valve plunger",
    "Check the air pressure drop stages. Alarm, and trip",
    "Check the pressure drop caused by the safety valve operation and by the \n subsequent air pressure recovery as follows:"
   ]
  },
  {
   "type": "list",
   "items": [
    "The operating points of all pressure-operated contacts 63, 63L, 63AL, and 63R",
    "The pressure at which the safety valve recloses",
    "Check the compressor pump-up time ref. to the commissioning value"
   ]
  },
  {
   "type": "list",
   "items": [
    "Make sure that all contact circuit terminals and auxiliary switch contacts are \n clean and tightened,",
    "Make sure that the control circuits are de-energized, and check that all pivot pins of the bistable spring devise and the auxiliary contact links of each pole are \n cleaned \n and lubricated if necessary, clean out, inspect and re-lubricate the pins, \n using MP MOLYSLIP grease.",
    "Switch ON the dc control circuit.",
    "Make sure that the control circuits and indicator circuits are energized, check the operating pressure of \n the gas alarm and interlock contacts 63GAL and 63G of the gas pressure gauge, \n by loosening and retightening the pressure gauge coupling so as to produce a \n transient, local pressure drop sufficient to close and re-open the gauge \n contacts and whether the operating pressures comply with the assigned values.\n - Normal pressure from 6 to 6.5bar, Alarm from 5.8 to 5.9bar, \n and trip \"lockout at 5.5bar.",
    "If necessary, refill each breaker pole with SF6 gas",
    "Using soapsuds, make sure that the gauge couplings are gas-tight again",
    "Check SF6 gas leakage for CB compartment.",
    "Check the SF6 humidity ref to MPIOS doc no. TD-SS-006-r1"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment code: Checked \nby \nSignature:. \n Date :"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  },
  {
   "type": "paragraph",
   "text": "Figure 2"
  }
 ],
 "text": "Power \n Stations\n\nEquipment:\n GIS Circuit Breaker 220kv \n 245 MHME ID\n Nuova Magrini Galileo\nStatus: \n APPROVED\nApproved \n Date: 12 June 2004\nDate to be Reviewed: June 2009\nIntroduction\nThis document lists the equipment inspection I2, which must be \n performed on an annually bases or after 200 operating hours of compressor which comes first as indicated by Y1 in the title block.\nCompressor \n compensation at once time equal 6 minute, \n No. of compressor operations hours = no. of OFF ON/10\nAlso the first draft initiated by eng. Atef Abdel Karem Mohamed, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo.\nGeneral Description of the Circuit Breaker\nThe MHMe-ID interrupting circuit breakers are designed and built as single \n phase Modular components or sub-assemblies\n- One 280 liter vessel in welded aluminum sheet, proved with.\n- Self sealing gas filling coupling\n- A basket capable of containing 3.5kg of molecular sieves.\n- A safety plate to prevent over pressure effects\n- Two coupling flanges for attaching the pole vessel.\n- Two supporting insulators in epoxy resin.\n- One base box with pneumatic mechanism.\n- One puffer type interrupting assembly, including fixed and movable contacts.\nGeneral Description of Air Compressor\nThe compressor proper of Westinghouse design and construction has the following \nnameplate rating:\n\nSafety \nPrecautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is \n required.\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nBreaker should be isolated, in full open position and grounding \n on both sides of CB is \n required.\nSwitch off control current\n (d.c)\nSwitch on the ventilation.\nTools and Equipment\nElectrical tool kit, and torque wrench\nAn industrial vacuum cleaner, plus clean, dry cloth rags\nSF6 gas handling and reconditioning trailer.\nSF6 gas detector, portable pressure gauge.\nWork to be Carried Out\nDrain the lubricating oil through plug 45 figure 2, remove the opposite plug 54, remove \n the opposite plug 54 as well, clean out the crankcase bottom if possible use a blast of compressed air. Re-apply the plugs and refill with new \n heavy - duty, air compressor oil.\nClean out filter 17 figure 2, and the inside of condensate trap 7 figure 1\nRemove the collar that fixes the air cleaner to the suction duct and clean up \n filter 5 figure 1, with petrol and dry it out with compressed air\nWith piping system at 18 bar, check safety valve 3 for correct operation by \n pulling up the valve plunger\nCheck the air pressure drop stages. Alarm, and trip\nCheck the pressure drop caused by the safety valve operation and by the \n subsequent air pressure recovery as follows:\nThe operating points of all pressure-operated contacts 63, 63L, 63AL, and 63R\nThe pressure at which the safety valve recloses\nCheck the compressor pump-up time ref. to the commissioning value\nMake sure that all contact circuit terminals and auxiliary switch contacts are \n clean and tightened,\nMake sure that the control circuits are de-energized, and check that all pivot pins of the bistable spring devise and the auxiliary contact links of each pole are \n cleaned \n and lubricated if necessary, clean out, inspect and re-lubricate the pins, \n using MP MOLYSLIP grease.\nSwitch ON the dc control circuit.\nMake sure that the control circuits and indicator circuits are energized, check the operating pressure of \n the gas alarm and interlock contacts 63GAL and 63G of the gas pressure gauge, \n by loosening and retightening the pressure gauge coupling so as to produce a \n transient, local pressure drop sufficient to close and re-open the gauge \n contacts and whether the operating pressures comply with the assigned values.\n - Normal pressure from 6 to 6.5bar, Alarm from 5.8 to 5.9bar, \n and trip \"lockout at 5.5bar.\nIf necessary, refill each breaker pole with SF6 gas\nUsing soapsuds, make sure that the gauge couplings are gas-tight again\nCheck SF6 gas leakage for CB compartment.\nCheck the SF6 humidity ref to MPIOS doc no. TD-SS-006-r1\nLocation: \n Equipment code: Checked \nby \nSignature:. \n Date :\nFigure 1\nFigure 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-03.jpg",
   "alt": ""
  }
 ]
}