{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-125-r0-htm",
 "doc_number": "CB-125-R0",
 "title_en": "CB-125-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-125-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I3 which must be \n performed \n every two years or every six hundred \n operating hours of the air compressor which comes first as indicated by Y2 / H600 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Also the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETC."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is \n required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses"
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Wear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses",
    "Breaker should be isolated, in full open position and grounding \n on both sides of CB is \n required.",
    "Shut down the power supply",
    "Switch off control current\n (d.c)",
    "Switch on the ventilation."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety \n shoes, and Gas \n detector.",
    "An industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags",
    "Bottles of loctite 242 and 270 (by loctite, segrate, Milan, Italy)",
    "A tool kits with metric spanners and keys",
    "A tin of Molykote 111 greases (Fapa, Bergamo, Italy)",
    "A tin of FOMBLIN UT 18 (Montedison, Milan, Italy)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Carryout the procedures mentioned at MPIS document no. CB-124-r0 annually or \n 200 operation hours of compressor inspection",
    "Strip, clean up, inspect and re-assemble the intake and delivery valve \n assemblies 42 & 58, the non-return valve 15 as well as the breather and oil \n baffle placed on the crank case rear cover 46 figure 1, 2",
    "Substitute the inlet and delivery valves in case of abnormal charging \ntime.",
    "Substitute\n the compression rings in case of abnormal charging time.",
    "Substitute\n the compression rings in case of abnormal charging time."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment code: Checked \nby \nSignature:. \n Date :"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  },
  {
   "type": "paragraph",
   "text": "Figure 2"
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection I3 which must be \n performed \n every two years or every six hundred \n operating hours of the air compressor which comes first as indicated by Y2 / H600 in the title block\nAlso the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETC.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence with caution marks surrounding the work area is \n required.\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nWear safety and healthy equipment as helmet, \n safety shoes, \n breathing mask, and safety glasses\nBreaker should be isolated, in full open position and grounding \n on both sides of CB is \n required.\nShut down the power supply\nSwitch off control current\n (d.c)\nSwitch on the ventilation.\nTools and Equipment\nSafety helmet, safety \n shoes, and Gas \n detector.\nAn industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags\nBottles of loctite 242 and 270 (by loctite, segrate, Milan, Italy)\nA tool kits with metric spanners and keys\nA tin of Molykote 111 greases (Fapa, Bergamo, Italy)\nA tin of FOMBLIN UT 18 (Montedison, Milan, Italy)\nWork to be Carried Out\nCarryout the procedures mentioned at MPIS document no. CB-124-r0 annually or \n 200 operation hours of compressor inspection\nStrip, clean up, inspect and re-assemble the intake and delivery valve \n assemblies 42 & 58, the non-return valve 15 as well as the breather and oil \n baffle placed on the crank case rear cover 46 figure 1, 2\nSubstitute the inlet and delivery valves in case of abnormal charging \ntime.\nSubstitute\n the compression rings in case of abnormal charging time.\nSubstitute\n the compression rings in case of abnormal charging time.\nLocation: \n Equipment code: Checked \nby \nSignature:. \n Date :\nFigure 1\nFigure 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-03.jpg",
   "alt": ""
  }
 ]
}