{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-126-r0-htm",
 "doc_number": "CB-126-R0",
 "title_en": "CB-126-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-126-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the minor maintenance procedure P1, which must be performed every five years or 500 operations for \n compressor which comes first as indicated by Y5 in \n the title block"
  },
  {
   "type": "paragraph",
   "text": "Also the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance staff must carry suitable ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence (rope) with caution marks surrounding the work area is required,"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry suitable ID safety category,",
    "Safety fence (rope) with caution marks surrounding the work area is required,",
    "Wear personal protective \n equipment must be used as safety \n shoes, helmet breathing mask, safety glasses",
    "The circuit breaker \n must be switched off, isolated completely, and grounded an both \n sides.",
    "Earthing switch must be closed on both sides of the breaker.",
    "Switch off control current for CB (d.c), \n Shut down the power supply"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "An industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags.",
    "A tin of FOMBLIN UT 18 (Montedison, Milan, Italy).",
    "A tin of MOLYKOTE 111 grease (Fapa, Bergamo, ltaly)",
    "A 3 ton 6.5 m lltt crane, wire-rope slings, shackles etc",
    "Bottles of loctite 242 and 270 (by loctite, Segrate, Milan, ltaly)",
    "10.5 kg of molecular sieves in sealed tins (type 13x, from 1/16 by union \n carbide, USA)",
    "Some PTFE foils for insulator protection",
    "A tool kit with metric spanners and keys i.e complete \n set of maintenance hand tools",
    "Safety glove, \n breathing mask, safety helmet, and safety shoes.",
    "Portable pressure gauges, Emergency light, and Air Blower",
    "Timing test device, SF6 Gas \n detector"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Carryout the procedures mentioned at MPIS document no. CB-124-r0 annually \n inspection"
   ]
  },
  {
   "type": "paragraph",
   "text": "The type G 20 B motor compressor (figure 2) is designed to supply the compressed air to pneumatically operated switchgear. Figures are included \n inside this document"
  },
  {
   "type": "list",
   "items": [
    "Disassemble, clean up, inspect and \n if necessary replace the intake and delivery valve \n blades 42 and 58 as well as the related gasket.",
    "Check the cylinder bore for out of \n round by measuring the diameter with an accurate gauge placed at right angle \n and parallel to the crankshaft. If the out - of - round is excessive, refinish \n the cylinder walls dringing the cylinder bore to a diameter equal to the \n diameter of the new piston with excess clearance of 0.08 mm."
   ]
  },
  {
   "type": "list",
   "items": [
    "Check the operating time for \n the circuit breaker opening & closing if the time values dont correspond to \n those indicated in the factory certificates 30ms/35ms for opening, 60ms for \n closing if not OK clean the filters, orifices and control valves of the \n operating mechanisms then measure the operating time again.",
    "With the control circuit at its rated voltage and SF6 air systems at their \n respective rated pressures, perform same closing and opening operations, \n recording the operation times with a multi-channel oscillograph.",
    "Measure the SF6 gas moisture if it is in one pole is higher than \n 250 PPMv, the SF6 contained in it must be reconditioned and the\n molecular \n sieves replaced. ref. MPIS document no. TD-SS-006-r1 and \n the table no. 1 attached"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Circuit Breaker Designation: Checked \nby \nSignature:. \nDate :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure ( 1 )"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "6",
     "Pole vessel",
     "43",
     "Insulating sleeve"
    ],
    [
     "7",
     "M 12 x 45 hex. hd. bolt and washer",
     "51",
     "Lower stud"
    ],
    [
     "8",
     "M12 x 45 hex, hd. bolt and split washer",
     "57",
     "Current-carrying movable contact support"
    ],
    [
     "10",
     "Flange securing the fixed contact",
     "135",
     "Terminal centering template"
    ],
    [
     "16",
     "Top insulator",
     "136",
     "Contact line-up rod"
    ],
    [
     "21",
     "Current carrying, fixed contact support",
     "136.1",
     "Locating plates enable the fixed contacts to be"
    ],
    [
     "24",
     "Top terminal with",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure (2)"
    ],
    [
     "Figure 3"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Stations | Technical Procedure\nIntroduction\nThis document lists the minor maintenance procedure P1, which must be performed every five years or 500 operations for \n compressor which comes first as indicated by Y5 in \n the title block\nAlso the first draft initiated by eng. Atef Abdel Karem Mohamed \n at Rabt Aswan 220kv substation, accepted by general directors eng. Abdel Razeq Aly Abdel Moniem & eng. Mousa Meawad Mousa, and approved by eng. Fawzy Mousa Mohamed: \n Aswan Network Head sector UE zone, EETCo.\nSafety \nPrecautions\nA work permit must be issued, the qualified maintenance staff must carry suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nA work permit must be issued, the qualified maintenance staff must carry suitable ID safety category,\nSafety fence (rope) with caution marks surrounding the work area is required,\nWear personal protective \n equipment must be used as safety \n shoes, helmet breathing mask, safety glasses\nThe circuit breaker \n must be switched off, isolated completely, and grounded an both \n sides.\nEarthing switch must be closed on both sides of the breaker.\nSwitch off control current for CB (d.c), \n Shut down the power supply\nTools and Equipment\nAn industrial - type vacuum cleaner, plus clean, lint - free dry cloth rags.\nA tin of FOMBLIN UT 18 (Montedison, Milan, Italy).\nA tin of MOLYKOTE 111 grease (Fapa, Bergamo, ltaly)\nA 3 ton 6.5 m lltt crane, wire-rope slings, shackles etc\nBottles of loctite 242 and 270 (by loctite, Segrate, Milan, ltaly)\n10.5 kg of molecular sieves in sealed tins (type 13x, from 1/16 by union \n carbide, USA)\nSome PTFE foils for insulator protection\nA tool kit with metric spanners and keys i.e complete \n set of maintenance hand tools\nSafety glove, \n breathing mask, safety helmet, and safety shoes.\nPortable pressure gauges, Emergency light, and Air Blower\nTiming test device, SF6 Gas \n detector\nWork to be Carried Out\nCarryout the procedures mentioned at MPIS document no. CB-124-r0 annually \n inspection\nThe type G 20 B motor compressor (figure 2) is designed to supply the compressed air to pneumatically operated switchgear. Figures are included \n inside this document\nDisassemble, clean up, inspect and \n if necessary replace the intake and delivery valve \n blades 42 and 58 as well as the related gasket.\nCheck the cylinder bore for out of \n round by measuring the diameter with an accurate gauge placed at right angle \n and parallel to the crankshaft. If the out - of - round is excessive, refinish \n the cylinder walls dringing the cylinder bore to a diameter equal to the \n diameter of the new piston with excess clearance of 0.08 mm.\nCheck the operating time for \n the circuit breaker opening & closing if the time values dont correspond to \n those indicated in the factory certificates 30ms/35ms for opening, 60ms for \n closing if not OK clean the filters, orifices and control valves of the \n operating mechanisms then measure the operating time again.\nWith the control circuit at its rated voltage and SF6 air systems at their \n respective rated pressures, perform same closing and opening operations, \n recording the operation times with a multi-channel oscillograph.\nMeasure the SF6 gas moisture if it is in one pole is higher than \n 250 PPMv, the SF6 contained in it must be reconditioned and the\n molecular \n sieves replaced. ref. MPIS document no. TD-SS-006-r1 and \n the table no. 1 attached\nLocation: \n Circuit Breaker Designation: Checked \nby \nSignature:. \nDate :\nFigure ( 1 )\n6 | Pole vessel | 43 | Insulating sleeve\n7 | M 12 x 45 hex. hd. bolt and washer | 51 | Lower stud\n8 | M12 x 45 hex, hd. bolt and split washer | 57 | Current-carrying movable contact support\n10 | Flange securing the fixed contact | 135 | Terminal centering template\n16 | Top insulator | 136 | Contact line-up rod\n21 | Current carrying, fixed contact support | 136.1 | Locating plates enable the fixed contacts to be\n24 | Top terminal with |  | \nFigure (2)\nFigure 3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/cb-126-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-124-03.jpg",
   "alt": ""
  }
 ]
}