{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-274-r0-htm",
 "doc_number": "CB-274-R0",
 "title_en": "CB-274-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/CB-274-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection \n I2 , which must be performed every six months \n as indicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This document initiated by eng. El-Saeid Mohamed \n Matarid, tested by eng. Ashraf Kamal El-Din Otba, reviewed by eng. Reda Ragab \n karam, approved by eng. Hamdy Ahmed Dorgham general director, accepted by eng. \n Maamoun Abou El-Magd Atta Allah head sector of Damanhour Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. Mona El-Sharkawy \n WEDC inspection & quality control head sector, MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A \nwork permit must be issued and the qualified \nmaintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with \ncaution marks surrounding the work area."
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, breathing-mask, \nsafety glasses is required."
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker must be isolated completely \nand properly earthed from both sides,"
  },
  {
   "type": "paragraph",
   "text": "DC control power should be disconnected."
  },
  {
   "type": "paragraph",
   "text": "Wear breathing \nmask to protect your lung tissues from the dust particles \nbefore using a blower to clean the control \ncabinet or when cleaning the insulators."
  },
  {
   "type": "list",
   "items": [
    "A \nwork permit must be issued and the qualified \nmaintenance staff should carry the suitable safety category.",
    "Safety fence with \ncaution marks surrounding the work area.",
    "Wear safety helmet, shoes, breathing-mask, \nsafety glasses is required.",
    "The circuit breaker must be isolated completely \nand properly earthed from both sides,",
    "DC control power should be disconnected.",
    "Wear breathing \nmask to protect your lung tissues from the dust particles \nbefore using a blower to clean the control \ncabinet or when cleaning the insulators."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools \nand Equipment"
  },
  {
   "type": "paragraph",
   "text": "Safety helmet, \nshoes, breathing mask, safety glasses."
  },
  {
   "type": "paragraph",
   "text": "Hydraulic test gauges, hydraulic oil, and SF6 gas if needed,"
  },
  {
   "type": "paragraph",
   "text": "SF6 test gauge, micro ohmmeter, and air Blower."
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, \nshoes, breathing mask, safety glasses.",
    "Hydraulic test gauges, hydraulic oil, and SF6 gas if needed,",
    "SF6 test gauge, micro ohmmeter, and air Blower.",
    "Megger device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "General \nProcedures"
  },
  {
   "type": "paragraph",
   "text": "Before putting the \ncircuit-breaker into service carry out the following"
  },
  {
   "type": "list",
   "items": [
    "Check the tightness of the electrical connections on the circuit -breaker \n terminals.",
    "Establish the setting of the direct solid-state over current relay (if \n provided).",
    "Check that the value of the supply voltage for the auxiliary circuit is within \n 85% and 110% of the rated voltage of the electrical devices.",
    "Check that no foreign body, such as packing, has got into the moving parts."
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE"
  },
  {
   "type": "list",
   "items": [
    "Check that air circulation in the circuit-breaker installation site is \n adequate so that there is no danger of\n overheating.",
    "Check that the gas pressure is correct. (green lamp on), if not, reset the \n correct pressure",
    "Carry out the checks indicated in the following table."
   ]
  },
  {
   "type": "paragraph",
   "text": "Manual \nOperating Mechanism"
  },
  {
   "type": "paragraph",
   "text": "Carry out a few closing and opening operations to see if the operations and relative signals occur correctly"
  },
  {
   "type": "paragraph",
   "text": "N.B supply the under voltage relay with the relative rated voltage (if \nprovided)."
  },
  {
   "type": "paragraph",
   "text": "Motor Operating Mechanism"
  },
  {
   "type": "list",
   "items": [
    "Supply geared motor for spring charging at the relative rated voltage to see \n if the springs are charged correctly if the signal are correct the geared \n motor cuts off when the springs are charged.",
    "Carry out a few closing and opening operations, the geared motor recharges the \n springs after each closing operation"
   ]
  },
  {
   "type": "paragraph",
   "text": "N.B. Supply the under voltage relay with the relative rated voltage (if \nprovided)"
  },
  {
   "type": "paragraph",
   "text": "Under Voltage Relay \n (If Provided)"
  },
  {
   "type": "paragraph",
   "text": "Supply the under voltage release at the relative rated voltage and carry \n out the circuit-breaker closing operation\n if the circuit-breaker closes correctly the signal changes over"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply from the release the circuit-breaker opens the \n signal changes over."
  },
  {
   "type": "list",
   "items": [
    "Supply the under voltage release at the relative rated voltage and carry \n out the circuit-breaker closing operation\n if the circuit-breaker closes correctly the signal changes over",
    "Disconnect the power supply from the release the circuit-breaker opens the \n signal changes over."
   ]
  },
  {
   "type": "paragraph",
   "text": "Key Lock With Possible \n Accept contact (Bch) to the closing circuit (if provided)"
  },
  {
   "type": "paragraph",
   "text": "Open the circuit-breaker."
  },
  {
   "type": "paragraph",
   "text": "Turn the key and remove it"
  },
  {
   "type": "paragraph",
   "text": "Attempt the circuit-breaker closing operation, neither manual \n nor electric, \n closing take place"
  },
  {
   "type": "list",
   "items": [
    "Open the circuit-breaker.",
    "Turn the key and remove it",
    "Attempt the circuit-breaker closing operation, neither manual \n nor electric, \n closing take place"
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary\n Contacts In The Operating Mechanism"
  },
  {
   "type": "paragraph",
   "text": "Insert the auxiliary contacts into suitable signaling circuits."
  },
  {
   "type": "paragraph",
   "text": "Carry out a few closing and opening operations of the circuit-breaker to \n see if signals occur correctly."
  },
  {
   "type": "list",
   "items": [
    "Insert the auxiliary contacts into suitable signaling circuits.",
    "Carry out a few closing and opening operations of the circuit-breaker to \n see if signals occur correctly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Auxiliary \n Transmitted Contacts for Indicating that the Circuit-Breaker is \n Open/Closed Connected Isolated"
  },
  {
   "type": "paragraph",
   "text": "Insert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation."
  },
  {
   "type": "paragraph",
   "text": "Put the circuit-breaker in the withdrawn position to see if the signals of \n the relative operations occur correctly"
  },
  {
   "type": "list",
   "items": [
    "Insert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation.",
    "Put the circuit-breaker in the withdrawn position to see if the signals of \n the relative operations occur correctly"
   ]
  },
  {
   "type": "paragraph",
   "text": "With a 2500 V megger, measure the insulation resistance between the \n phase and between phases and exposed conductive part of the medium voltage \n circuit. The insulation resistance should be at least 50 MO, and in any \n case. Constant in time if values are different, find out the cause."
  },
  {
   "type": "paragraph",
   "text": "With a 500 V megger (installed equipment permitting) measure the \n insulation resistance between the auxiliary circuits and the exposed \n conductive part. The insulation resistance should be a few MW \n and, in any case. Constant in time"
  },
  {
   "type": "list",
   "items": [
    "With a 2500 V megger, measure the insulation resistance between the \n phase and between phases and exposed conductive part of the medium voltage \n circuit. The insulation resistance should be at least 50 MO, and in any \n case. Constant in time if values are different, find out the cause.",
    "With a 500 V megger (installed equipment permitting) measure the \n insulation resistance between the auxiliary circuits and the exposed \n conductive part. The insulation resistance should be a few MW \n and, in any case. Constant in time"
   ]
  },
  {
   "type": "list",
   "items": [
    "With no supply to the interlocking device try to rack-in the \n circuit-breaker into the enclosure .Racking-in is not possible",
    "Supply the interlocking device at the relative rated voltage",
    "Carry out the \n racking-in operation .Racking-in is possible"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment Code: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection \n I2 , which must be performed every six months \n as indicated by M6 in the title block.\nThis document initiated by eng. El-Saeid Mohamed \n Matarid, tested by eng. Ashraf Kamal El-Din Otba, reviewed by eng. Reda Ragab \n karam, approved by eng. Hamdy Ahmed Dorgham general director, accepted by eng. \n Maamoun Abou El-Magd Atta Allah head sector of Damanhour Power Station.\nThis document certified by eng. Mona El-Sharkawy \n WEDC inspection & quality control head sector, MPIS coordinator.\nSafety \nPrecautions\nA \nwork permit must be issued and the qualified \nmaintenance staff should carry the suitable safety category.\nSafety fence with \ncaution marks surrounding the work area.\nWear safety helmet, shoes, breathing-mask, \nsafety glasses is required.\nThe circuit breaker must be isolated completely \nand properly earthed from both sides,\nDC control power should be disconnected.\nWear breathing \nmask to protect your lung tissues from the dust particles \nbefore using a blower to clean the control \ncabinet or when cleaning the insulators.\nA \nwork permit must be issued and the qualified \nmaintenance staff should carry the suitable safety category.\nSafety fence with \ncaution marks surrounding the work area.\nWear safety helmet, shoes, breathing-mask, \nsafety glasses is required.\nThe circuit breaker must be isolated completely \nand properly earthed from both sides,\nDC control power should be disconnected.\nWear breathing \nmask to protect your lung tissues from the dust particles \nbefore using a blower to clean the control \ncabinet or when cleaning the insulators.\nTools \nand Equipment\nSafety helmet, \nshoes, breathing mask, safety glasses.\nHydraulic test gauges, hydraulic oil, and SF6 gas if needed,\nSF6 test gauge, micro ohmmeter, and air Blower.\nSafety helmet, \nshoes, breathing mask, safety glasses.\nHydraulic test gauges, hydraulic oil, and SF6 gas if needed,\nSF6 test gauge, micro ohmmeter, and air Blower.\nMegger device\nWork to be carried out\nGeneral \nProcedures\nBefore putting the \ncircuit-breaker into service carry out the following\nCheck the tightness of the electrical connections on the circuit -breaker \n terminals.\nEstablish the setting of the direct solid-state over current relay (if \n provided).\nCheck that the value of the supply voltage for the auxiliary circuit is within \n 85% and 110% of the rated voltage of the electrical devices.\nCheck that no foreign body, such as packing, has got into the moving parts.\nNOTE\nCheck that air circulation in the circuit-breaker installation site is \n adequate so that there is no danger of\n overheating.\nCheck that the gas pressure is correct. (green lamp on), if not, reset the \n correct pressure\nCarry out the checks indicated in the following table.\nManual \nOperating Mechanism\nCarry out a few closing and opening operations to see if the operations and relative signals occur correctly\nN.B supply the under voltage relay with the relative rated voltage (if \nprovided).\nMotor Operating Mechanism\nSupply geared motor for spring charging at the relative rated voltage to see \n if the springs are charged correctly if the signal are correct the geared \n motor cuts off when the springs are charged.\nCarry out a few closing and opening operations, the geared motor recharges the \n springs after each closing operation\nN.B. Supply the under voltage relay with the relative rated voltage (if \nprovided)\nUnder Voltage Relay \n (If Provided)\nSupply the under voltage release at the relative rated voltage and carry \n out the circuit-breaker closing operation\n if the circuit-breaker closes correctly the signal changes over\nDisconnect the power supply from the release the circuit-breaker opens the \n signal changes over.\nSupply the under voltage release at the relative rated voltage and carry \n out the circuit-breaker closing operation\n if the circuit-breaker closes correctly the signal changes over\nDisconnect the power supply from the release the circuit-breaker opens the \n signal changes over.\nKey Lock With Possible \n Accept contact (Bch) to the closing circuit (if provided)\nOpen the circuit-breaker.\nTurn the key and remove it\nAttempt the circuit-breaker closing operation, neither manual \n nor electric, \n closing take place\nOpen the circuit-breaker.\nTurn the key and remove it\nAttempt the circuit-breaker closing operation, neither manual \n nor electric, \n closing take place\nAuxiliary\n Contacts In The Operating Mechanism\nInsert the auxiliary contacts into suitable signaling circuits.\nCarry out a few closing and opening operations of the circuit-breaker to \n see if signals occur correctly.\nInsert the auxiliary contacts into suitable signaling circuits.\nCarry out a few closing and opening operations of the circuit-breaker to \n see if signals occur correctly.\nAuxiliary \n Transmitted Contacts for Indicating that the Circuit-Breaker is \n Open/Closed Connected Isolated\nInsert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation.\nPut the circuit-breaker in the withdrawn position to see if the signals of \n the relative operations occur correctly\nInsert the auxiliary contacts into suitable signaling circuits with the \n circuit-breaker inside the enclosure carry out a few closing and opening \n operation.\nPut the circuit-breaker in the withdrawn position to see if the signals of \n the relative operations occur correctly\nWith a 2500 V megger, measure the insulation resistance between the \n phase and between phases and exposed conductive part of the medium voltage \n circuit. The insulation resistance should be at least 50 MO, and in any \n case. Constant in time if values are different, find out the cause.\nWith a 500 V megger (installed equipment permitting) measure the \n insulation resistance between the auxiliary circuits and the exposed \n conductive part. The insulation resistance should be a few MW \n and, in any case. Constant in time\nWith a 2500 V megger, measure the insulation resistance between the \n phase and between phases and exposed conductive part of the medium voltage \n circuit. The insulation resistance should be at least 50 MO, and in any \n case. Constant in time if values are different, find out the cause.\nWith a 500 V megger (installed equipment permitting) measure the \n insulation resistance between the auxiliary circuits and the exposed \n conductive part. The insulation resistance should be a few MW \n and, in any case. Constant in time\nWith no supply to the interlocking device try to rack-in the \n circuit-breaker into the enclosure .Racking-in is not possible\nSupply the interlocking device at the relative rated voltage\nCarry out the \n racking-in operation .Racking-in is possible\nLocation: Equipment Code: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}