{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-297-r0-htm",
 "doc_number": "CB-297-R0",
 "title_en": "CB-297-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/CB-297-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1 on gas SF6 \nbushing 220 k, which must be performed on monthly bases and every two years as \nindicated by M1/Y2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Ashraf Kamal Oshba, tested by eng. Reda \nRagab Karam, accepted by general manager eng. Hamdy Dorgam , approved by eng. \nGaber Mohamed Farahat and\ncertified by eng. Sania \nDiab Attia: WDEPC inspection head sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be \n issued and the qualified maintenance staff should carry the suitable ID \n safety category",
    "Safety fence \n with caution marks surrounding the work area is required",
    "Wear safety \n and healthy equipment as helmet, safety shoes, breathing mask, safety glass... etc",
    "Breaker should be \n isolated in full open position and grounding on both sides of CB is required",
    "Switch off control \n current (dc) for CB, switch on the \n ventilation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and \nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical tool kit and torque wrench",
    "An industrial vacuum cleaner plus clean dry cloth rags",
    "SF6 gas handing and reconditioning trailer,\n Sf6 gas detector portable pressure gauge",
    "MP MOLYSLIP grease soapsuds and vacuum cleaner"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Verification \nof gas pressure",
    "Clean dust if \nrequired"
   ]
  },
  {
   "type": "list",
   "items": [
    "Under service, dust, soot, \nsalt etc.. may deposit on the insulator sheds thus lowering the insulator surface \nwithstand capability.",
    "Check gas humidity."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: Signature: Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1 on gas SF6 \nbushing 220 k, which must be performed on monthly bases and every two years as \nindicated by M1/Y2 in the title block.\nThe first draft initiated by eng. Ashraf Kamal Oshba, tested by eng. Reda \nRagab Karam, accepted by general manager eng. Hamdy Dorgam , approved by eng. \nGaber Mohamed Farahat and\ncertified by eng. Sania \nDiab Attia: WDEPC inspection head sector and MPIS coordinator.\nSafety \nPrecautions\nA work permit must be \n issued and the qualified maintenance staff should carry the suitable ID \n safety category\nSafety fence \n with caution marks surrounding the work area is required\nWear safety \n and healthy equipment as helmet, safety shoes, breathing mask, safety glass... etc\nBreaker should be \n isolated in full open position and grounding on both sides of CB is required\nSwitch off control \n current (dc) for CB, switch on the \n ventilation\nTools and \nEquipment\nElectrical tool kit and torque wrench\nAn industrial vacuum cleaner plus clean dry cloth rags\nSF6 gas handing and reconditioning trailer,\n Sf6 gas detector portable pressure gauge\nMP MOLYSLIP grease soapsuds and vacuum cleaner\nWork to be carried out\nVerification \nof gas pressure\nClean dust if \nrequired\nUnder service, dust, soot, \nsalt etc.. may deposit on the insulator sheds thus lowering the insulator surface \nwithstand capability.\nCheck gas humidity.\nLocation: Equipment \nCode:\nChecked by: Signature: Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}