{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-302-r0-htm",
 "doc_number": "CB-302-R0",
 "title_en": "CB-302-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-302-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be performed every three months as indicated \nby M3 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required"
  },
  {
   "type": "paragraph",
   "text": "Wear the appropriate safety and healthy equipment as safety shoes, helmet ... \netc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear the appropriate safety and healthy equipment as safety shoes, helmet ... \netc",
    "Motor is out of service for some works if \n necessary.",
    "Switch off the CB and \n withdraw it from its cell.",
    "Switch off the DC power \n supply for this CB."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Electrical equipment kit."
  },
  {
   "type": "list",
   "items": [
    "Electrical equipment kit.",
    "Digital voltmeter, Megger \n 500 V.",
    "Dry loth, air blower."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "paragraph",
   "text": "Complete clean for Circuit \n breaker."
  },
  {
   "type": "list",
   "items": [
    "Tighten the terminals strips and \n cleaning.",
    "Clean the fixed and moving contacts",
    "Check the closing and opening \n order",
    "Complete clean for Circuit \n breaker."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nDate:"
  }
 ],
 "text": "Introduction\nThis document outlines the \nequipment inspection I1, which must be performed every three months as indicated \nby M3 in the title block.\nThe first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nSafety fence with caution marks surrounding the work area is required\nWear the appropriate safety and healthy equipment as safety shoes, helmet ... \netc\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nSafety fence with caution marks surrounding the work area is required\nWear the appropriate safety and healthy equipment as safety shoes, helmet ... \netc\nMotor is out of service for some works if \n necessary.\nSwitch off the CB and \n withdraw it from its cell.\nSwitch off the DC power \n supply for this CB.\nTools and Equipment\nElectrical equipment kit.\nElectrical equipment kit.\nDigital voltmeter, Megger \n 500 V.\nDry loth, air blower.\nWork to be carried out\nComplete clean for Circuit \n breaker.\nTighten the terminals strips and \n cleaning.\nClean the fixed and moving contacts\nCheck the closing and opening \n order\nComplete clean for Circuit \n breaker.\nLocation: Equipment \nCode:\nChecked by: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}