{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-304-r0-htm",
 "doc_number": "CB-304-R0",
 "title_en": "CB-304-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-304-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be performed every three months as indicated \nby M3 or after Shutdown in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category",
    "Safety \n fence with caution marks surrounding work area is required.",
    "Wear your \n safety equipment as helmet, shoes, breathing mask, safety glass .. etc",
    "Switch off the CB and \n withdraw it from its cell.",
    "Switch off the DC power \n supply for this CB."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Electrical equipment kit."
  },
  {
   "type": "list",
   "items": [
    "Electrical equipment kit.",
    "Dry Cloth, dry air from air \n blower."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Complete Clean for Circuit \n breaker.",
    "Check the closing and opening \n order.",
    "Check the Inter-Lock for gas \n pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nDate:"
  }
 ],
 "text": "Introduction\nThis document outlines the \nequipment inspection I1, which must be performed every three months as indicated \nby M3 or after Shutdown in the title block.\nThe first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nSafety \n fence with caution marks surrounding work area is required.\nWear your \n safety equipment as helmet, shoes, breathing mask, safety glass .. etc\nSwitch off the CB and \n withdraw it from its cell.\nSwitch off the DC power \n supply for this CB.\nTools and Equipment\nElectrical equipment kit.\nElectrical equipment kit.\nDry Cloth, dry air from air \n blower.\nWork to be carried out\nComplete Clean for Circuit \n breaker.\nCheck the closing and opening \n order.\nCheck the Inter-Lock for gas \n pressure.\nLocation: Equipment \nCode:\nChecked by: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}