{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-305-r0-htm",
 "doc_number": "CB-305-R0",
 "title_en": "CB-305-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-305-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I2, which must be performed on yearly bases as indicated \nby Y1 or after Shutdown in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable \nsafety category",
    "Safety \n fence with caution marks surrounding work area is required.",
    "Wear your \n safety equipment as helmet, shoes, breathing mask, safety glass .. etc",
    "Switch off the CB and \n withdraw it from its cell.",
    "Switch off the DC power \n supply for this CB."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Electrical equipment kit."
  },
  {
   "type": "paragraph",
   "text": "Megger 2500 V"
  },
  {
   "type": "list",
   "items": [
    "Electrical equipment kit.",
    "Megger 2500 V",
    "Dry Cloth, dry air from air \n blower."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Clean the bus bar section using air blower.",
    "Tighten the bus bar section and outgoing feeder cable.",
    "Clean the current transformer and potentional transformer, and \n retighten the bolts.",
    "Measure the insulation resistance of the bus bar using Megger \n 2500v.",
    "Check the Inter-Lock for gas pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nSignature: \nDate:"
  }
 ],
 "text": "Introduction\nThis document outlines the \nequipment inspection I2, which must be performed on yearly bases as indicated \nby Y1 or after Shutdown in the title block.\nThe first initiated by eng. Mohamed \nMostafa El-Zalabany, tested by eng. Samir Ouf Hassoub, accepted by \ngeneral manager eng. Hamdy Dorgam, \napproved by eng. Gaber Mohamed Farahat head sector \nof Damanhour power station, and \ncertified by eng. Sania \nDiab Attia Diab WDEPC Inspection head sector and MPIS coordinator.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nA work permit must be issued and the maintenance staff should carry the suitable \nsafety category\nSafety \n fence with caution marks surrounding work area is required.\nWear your \n safety equipment as helmet, shoes, breathing mask, safety glass .. etc\nSwitch off the CB and \n withdraw it from its cell.\nSwitch off the DC power \n supply for this CB.\nTools and Equipment\nElectrical equipment kit.\nMegger 2500 V\nElectrical equipment kit.\nMegger 2500 V\nDry Cloth, dry air from air \n blower.\nWork to be carried out\nClean the bus bar section using air blower.\nTighten the bus bar section and outgoing feeder cable.\nClean the current transformer and potentional transformer, and \n retighten the bolts.\nMeasure the insulation resistance of the bus bar using Megger \n 2500v.\nCheck the Inter-Lock for gas pressure.\nLocation: Equipment \nCode:\nChecked by: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}