{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-y10-sidikrir-r0-htm",
 "doc_number": "CB-082-R01",
 "title_en": "CB-082-r01 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/cb-Y10 sidiKrir-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Power Vac Vacuum Circuit Breaker 6.3kV\n ML-18 Mechanism\n GE"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Approved \n Date: 31 July 2003"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: \n July 2008"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be \n performed \n very \n 10 years as indicated by Y10 in the title block. or \n 10,000 no-load operations, or 5,000 on load operations, or 15 fault \n interruptions"
  },
  {
   "type": "paragraph",
   "text": "The \n first draft initiated by eng. Mohamed Hessen Ebraheem \n and tested by: eng.Nabeel Saad Ebraheem, at 31July2003. and accepted by general director eng. Shauky \n Mahmoud and approved by \n eng.Mohamed Mahdey Alnshar Head Sector of \n Sidi Kirir 1,2 PS"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "The breaker must be at first \n in the opened and discharged status."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet.",
    "A (2500 V) Megger"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Electrical Checks"
  },
  {
   "type": "paragraph",
   "text": "Insulation Tests"
  },
  {
   "type": "paragraph",
   "text": "Primary Disconnects"
  },
  {
   "type": "paragraph",
   "text": "A (2500 V) \n Megger is used to measures the insulation resistance (phase to phase and \n Phase to ground) a typical Value of the resistance is > 10000 Mega Ohm."
  },
  {
   "type": "paragraph",
   "text": "Secondary disconnects"
  },
  {
   "type": "list",
   "items": [
    "Connect all the \n secondary disconnect pins by a conducting wire except pin 24 (ground pin),",
    "Measure the \n insulation resistance by a 500 V Megger"
   ]
  },
  {
   "type": "paragraph",
   "text": "Primary Circuit Resistance"
  },
  {
   "type": "list",
   "items": [
    "Put the breaker in the closed position.",
    "Use a low resistance measuring instrument (100 A) rated.",
    "Resistance is measured between the breakers primary bars."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Resistance \n range (Micro Ohm)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Vacuum Interrupter Integrity Test"
  },
  {
   "type": "paragraph",
   "text": "This test is required to ensure that no loss of vacuum occurred. It needs \n a high voltage AC power source with variable gradual output."
  },
  {
   "type": "list",
   "items": [
    "Put \n the breaker in the TRIP position.",
    "A dry \n cloth should very well clean the entire vacuum interrupter surface.",
    "Apply \n A 36 kV (rms) 50/60 Hz and 500 v/sec hold for 10 seconds.",
    "No \n breakdown should occur for the interrupter to pass this test.",
    "If \n a breakdown occurs at a voltage V1 then repeat the test, the \n interrupter will be accepted if it passes the second test.",
    "If the \n breakdown occurs again at V2>V1 then stop the procedure, \n remove the high voltage source, and Discharge any residual electric charge by \n a grounded cable, then restart.",
    "If the \n breakdown occurs again at V2 = V1 then stop the \n procedure, then the interrupter is said to fail passing the test.",
    "If the \n test failed for the third time, the vacuum is believed to be lost.",
    "Remove \n the high Ac Voltage source.",
    "Discharge any residual electric charge by a grounded cable."
   ]
  },
  {
   "type": "paragraph",
   "text": "A \nDC source of 50 kV maximum for 10 seconds can be used but half way rectifier \ntesters is not recommended for use."
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment code: Checked \nby \nSignature:. \n Date :"
  }
 ],
 "text": "Power \n Stations\n\nEquipment:\n Power Vac Vacuum Circuit Breaker 6.3kV\n ML-18 Mechanism\n GE\nStatus: \n APPROVED\nApproved \n Date: 31 July 2003\nDate to be Reviewed: \n July 2008\nIntroduction\nThis document lists the equipment inspection I1, which must be \n performed \n very \n 10 years as indicated by Y10 in the title block. or \n 10,000 no-load operations, or 5,000 on load operations, or 15 fault \n interruptions\nThe \n first draft initiated by eng. Mohamed Hessen Ebraheem \n and tested by: eng.Nabeel Saad Ebraheem, at 31July2003. and accepted by general director eng. Shauky \n Mahmoud and approved by \n eng.Mohamed Mahdey Alnshar Head Sector of \n Sidi Kirir 1,2 PS\nSafety \nPrecautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nThe breaker must be at first \n in the opened and discharged status.\nTools and Equipment\nSafety helmet.\nA (2500 V) Megger\nWork to be Carried Out\nElectrical Checks\nInsulation Tests\nPrimary Disconnects\nA (2500 V) \n Megger is used to measures the insulation resistance (phase to phase and \n Phase to ground) a typical Value of the resistance is > 10000 Mega Ohm.\nSecondary disconnects\nConnect all the \n secondary disconnect pins by a conducting wire except pin 24 (ground pin),\nMeasure the \n insulation resistance by a 500 V Megger\nPrimary Circuit Resistance\nPut the breaker in the closed position.\nUse a low resistance measuring instrument (100 A) rated.\nResistance is measured between the breakers primary bars.\n\nVacuum Interrupter Integrity Test\nThis test is required to ensure that no loss of vacuum occurred. It needs \n a high voltage AC power source with variable gradual output.\nPut \n the breaker in the TRIP position.\nA dry \n cloth should very well clean the entire vacuum interrupter surface.\nApply \n A 36 kV (rms) 50/60 Hz and 500 v/sec hold for 10 seconds.\nNo \n breakdown should occur for the interrupter to pass this test.\nIf \n a breakdown occurs at a voltage V1 then repeat the test, the \n interrupter will be accepted if it passes the second test.\nIf the \n breakdown occurs again at V2>V1 then stop the procedure, \n remove the high voltage source, and Discharge any residual electric charge by \n a grounded cable, then restart.\nIf the \n breakdown occurs again at V2 = V1 then stop the \n procedure, then the interrupter is said to fail passing the test.\nIf the \n test failed for the third time, the vacuum is believed to be lost.\nRemove \n the high Ac Voltage source.\nDischarge any residual electric charge by a grounded cable.\nA \nDC source of 50 kV maximum for 10 seconds can be used but half way rectifier \ntesters is not recommended for use.\nLocation: \n Equipment code: Checked \nby \nSignature:. \n Date :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}