{
 "id": "gen-docs-app-gen-wdepc-switchgears-ds-053-r0-htm",
 "doc_number": "DS-053-R0",
 "title_en": "DS-053-r0 \nAPPROVED",
 "title_ar": "DS-053-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/DS-053-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1 , which \nmust be performed every two years as indicated by Y2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Ashraf Kamal Oshba, tested by eng. Reda \nRagab Karam, accepted by general manager eng. Hamdy Dorgam , approved by eng. \nGaber Mohamed Farahat and\ncertified by eng. Sania \nDiab Attia: WDEPC inspection head sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be \n issued and the qualified maintenance staff should carry the suitable ID \n safety category",
    "Safety fence \n with caution marks surrounding the work area is required",
    "Wear safety \n and healthy equipment as helmet, safety shoes, breathing mask, safety glass... etc",
    "Breaker should be \n isolated in full open position and grounding on both sides of CB is required",
    "Switch off control \n current (dc) for CB",
    "Switch on the \n ventilation"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and \nEquipment"
  },
  {
   "type": "list",
   "items": [
    "Electrical tool kit and torque wrench",
    "An industrial vacuum cleaner plus clean dry cloth rags",
    "SF6 gas handing and reconditioning trailer",
    "Sf6 gas detector portable pressure gauge",
    "MP MOLYSLIP grease soapsuds and vacuum cleaner"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Checking gas \nhumidity (the value must be less than 500 ppm)",
    "Checking \nmechanical indicators",
    "Checking limit \ncontact operation",
    "Greasing the \nmoving pats of the operating mechanism system and of the transmission system"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: Signature: Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1 , which \nmust be performed every two years as indicated by Y2 in the title block.\nThe first draft initiated by eng. Ashraf Kamal Oshba, tested by eng. Reda \nRagab Karam, accepted by general manager eng. Hamdy Dorgam , approved by eng. \nGaber Mohamed Farahat and\ncertified by eng. Sania \nDiab Attia: WDEPC inspection head sector and MPIS coordinator.\nSafety \nPrecautions\nA work permit must be \n issued and the qualified maintenance staff should carry the suitable ID \n safety category\nSafety fence \n with caution marks surrounding the work area is required\nWear safety \n and healthy equipment as helmet, safety shoes, breathing mask, safety glass... etc\nBreaker should be \n isolated in full open position and grounding on both sides of CB is required\nSwitch off control \n current (dc) for CB\nSwitch on the \n ventilation\nTools and \nEquipment\nElectrical tool kit and torque wrench\nAn industrial vacuum cleaner plus clean dry cloth rags\nSF6 gas handing and reconditioning trailer\nSf6 gas detector portable pressure gauge\nMP MOLYSLIP grease soapsuds and vacuum cleaner\nWork to be carried out\nChecking gas \nhumidity (the value must be less than 500 ppm)\nChecking \nmechanical indicators\nChecking limit \ncontact operation\nGreasing the \nmoving pats of the operating mechanism system and of the transmission system\nLocation: Equipment \nCode:\nChecked by: Signature: Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Ashraf Kamal Oshba، واختبرها م. Reda Ragab Karam، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، ووثقها م. Sania Diab Attia، رئيس قطاع التفتيش في WDEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "يجب عزل القاطع في وضع الفتح الكامل مع التأريض على جانبي القاطع.",
    "افصل تيار التحكم (تيار مستمر) الخاص بالقاطع.",
    "شغّل التهوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدة كهربائية ومفتاح عزم.",
    "مكنسة كهربائية صناعية وقطع قماش جافة نظيفة وخرق.",
    "مقطورة مناولة غاز SF6 وإعادة تأهيله.",
    "جهاز كشف غاز SF6 ومقياس ضغط محمول.",
    "شحم MP MOLYSLIP ورغوة صابون ومكنسة كهربائية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فحص رطوبة الغاز (يجب أن تكون القيمة أقل من 500 جزء في المليون).",
    "فحص المؤشرات الميكانيكية.",
    "فحص عمل تلامس نهاية المشوار.",
    "تشحيم الأجزاء المتحركة لنظام آلية التشغيل ونظام النقل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل سنتين كما هو موضح بالرمز Y2 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Ashraf Kamal Oshba، واختبرها م. Reda Ragab Karam، وقبلها المدير العام م. Hamdy Dorgam، واعتمدها م. Gaber Mohamed Farahat، ووثقها م. Sania Diab Attia، رئيس قطاع التفتيش في WDEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل الخوذة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nيجب عزل القاطع في وضع الفتح الكامل مع التأريض على جانبي القاطع.\nافصل تيار التحكم (تيار مستمر) الخاص بالقاطع.\nشغّل التهوية.\nالعدد والأدوات\nطقم عدة كهربائية ومفتاح عزم.\nمكنسة كهربائية صناعية وقطع قماش جافة نظيفة وخرق.\nمقطورة مناولة غاز SF6 وإعادة تأهيله.\nجهاز كشف غاز SF6 ومقياس ضغط محمول.\nشحم MP MOLYSLIP ورغوة صابون ومكنسة كهربائية.\nالأعمال المطلوب تنفيذها\nفحص رطوبة الغاز (يجب أن تكون القيمة أقل من 500 جزء في المليون).\nفحص المؤشرات الميكانيكية.\nفحص عمل تلامس نهاية المشوار.\nتشحيم الأجزاء المتحركة لنظام آلية التشغيل ونظام النقل.\nالموقع: كود المعدة:\nفُحص بواسطة: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}