{
 "id": "gen-docs-auxilaries-ups-001-r0-htm",
 "doc_number": "UPS-001-R0",
 "title_en": "UPS-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment \ninspection, which must be performed on a monthly bases as indicated by M1 in the \ntitle block for Inverter:"
  },
  {
   "type": "paragraph",
   "text": "DC input: 100 - 140V 312.5A"
  },
  {
   "type": "paragraph",
   "text": "AC output: 220V, 113.6,\n50 HZ, I PH"
  },
  {
   "type": "paragraph",
   "text": "By pass: 220V, 113.6 A, 50 HZ, I PH\nThe first draft initiated by Eng Metwaly Mahmoud El_Sayed \nEl_Hendawy and revised by \nOperation and maintenance's General Director: eng Mohamed Reda Abd El-Azez"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued.",
    "Transfer UPS to by pass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Suitable Tool Set, Brush",
    "Digital Voltmeter",
    "Vacuum Cleaner or Blower"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Transfer inverter (UPS.) to by pass.",
    "Switch off (UPS.) input and output supply.",
    "Clean from air dust and dirty.",
    "Check ventilation system.",
    "Inspect over heating compartment of control board, static board.",
    "Check fuses, \ncontacts and terminal tighten.",
    "Inspect visually for Scr's and Diodes",
    "Inspect visually for capacitors.",
    "Put (UPS ) in service and check input and output voltage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:\nChecked\nby: \nSignature: \nDate:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the equipment \ninspection, which must be performed on a monthly bases as indicated by M1 in the \ntitle block for Inverter:\nDC input: 100 - 140V 312.5A\nAC output: 220V, 113.6,\n50 HZ, I PH\nBy pass: 220V, 113.6 A, 50 HZ, I PH\nThe first draft initiated by Eng Metwaly Mahmoud El_Sayed \nEl_Hendawy and revised by \nOperation and maintenance's General Director: eng Mohamed Reda Abd El-Azez\nSafety Precautions\nWork order must be issued.\nTransfer UPS to by pass.\nTools and Equipment\nSuitable Tool Set, Brush\nDigital Voltmeter\nVacuum Cleaner or Blower\nWork to be Carried Out\nTransfer inverter (UPS.) to by pass.\nSwitch off (UPS.) input and output supply.\nClean from air dust and dirty.\nCheck ventilation system.\nInspect over heating compartment of control board, static board.\nCheck fuses, \ncontacts and terminal tighten.\nInspect visually for Scr's and Diodes\nInspect visually for capacitors.\nPut (UPS ) in service and check input and output voltage.\nLocation: \nEquipment code:\nChecked\nby: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}