{
 "id": "gen-docs-auxilaries-ups-002-r0-htm",
 "doc_number": "UPS-002-R0",
 "title_en": "UPS-002-r0 \nAPPROVED",
 "title_ar": "UPS-002-r0 معتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection, which must be performed on \nan annualy bases as indicated by Y1 in the title\nblock for Inverter:"
  },
  {
   "type": "paragraph",
   "text": "DC input: 100 - 140V 312.5A"
  },
  {
   "type": "paragraph",
   "text": "AC output: 220V, 113.6,\n50 HZ, I PH"
  },
  {
   "type": "paragraph",
   "text": "Bypass: 220V, 113.6 A, 50 HZ, I PH"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by Eng Metwaly Mahmoud El_Sayed \nEl_Hendawy and revised by \nOperation and maintenance's General Director: Eng Mohamed Reda Abd El-Azez"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued",
    "Transfer UPS to by pass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Suitable Tool Set",
    "Digital Voltmeter",
    "Vacuum Cleaner or Blower",
    "Brush"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Transfer inverter (UPS) to by pass.",
    "Switch off (UPS) input and output supply.",
    "Clean from air dust and dirty.",
    "Check ventilation system and replace fans bearings.",
    "Inspect over heating compartment of control board static board.",
    "Check fuses, contacts and terminal \n tightening.",
    "Inspect visually for Scr's and Diodes.",
    "Inspect visually for capacitors.",
    "Check (UPS) ventilation area.",
    "Put (UPS) in service and check input and output voltage.",
    "Check indication lamps."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:\nChecked\nby: \nSignature: \nDate:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection, which must be performed on \nan annualy bases as indicated by Y1 in the title\nblock for Inverter:\nDC input: 100 - 140V 312.5A\nAC output: 220V, 113.6,\n50 HZ, I PH\nBypass: 220V, 113.6 A, 50 HZ, I PH\nThe first draft initiated by Eng Metwaly Mahmoud El_Sayed \nEl_Hendawy and revised by \nOperation and maintenance's General Director: Eng Mohamed Reda Abd El-Azez\nSafety Precautions\nWork order must be issued\nTransfer UPS to by pass.\nTools and Equipment\nSuitable Tool Set\nDigital Voltmeter\nVacuum Cleaner or Blower\nBrush\nWork to be Carried Out\nTransfer inverter (UPS) to by pass.\nSwitch off (UPS) input and output supply.\nClean from air dust and dirty.\nCheck ventilation system and replace fans bearings.\nInspect over heating compartment of control board static board.\nCheck fuses, contacts and terminal \n tightening.\nInspect visually for Scr's and Diodes.\nInspect visually for capacitors.\nCheck (UPS) ventilation area.\nPut (UPS) in service and check input and output voltage.\nCheck indication lamps.\nLocation: \nEquipment code:\nChecked\nby: \nSignature: \nDate:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى الكهربية",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند الفحص الفني للمعدة، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان، للعاكس (الإنفرتر):"
  },
  {
   "type": "paragraph",
   "text": "دخل التيار المستمر: 100 - 140 فولت 312.5 أمبير"
  },
  {
   "type": "paragraph",
   "text": "خرج التيار المتردد: 220 فولت، 113.6، 50 هرتز، طور واحد"
  },
  {
   "type": "paragraph",
   "text": "الباي باص: 220 فولت، 113.6 أمبير، 50 هرتز، طور واحد"
  },
  {
   "type": "paragraph",
   "text": "أعدّ المسودة الأولى المهندس متولي محمود السيد الهنداوي، وراجعها مدير عام التشغيل والصيانة المهندس محمد رضا عبد العزيز"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل",
    "حوّل وحدة UPS إلى مسار التجاوز (الباي باص)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد مناسب",
    "فولتميتر رقمي",
    "مكنسة كهربية أو منفاخ",
    "فرشاة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "حوّل العاكس (UPS) إلى مسار التجاوز (الباي باص).",
    "افصل تغذية الدخل والخرج لوحدة (UPS).",
    "نظّف من الغبار والأتربة.",
    "افحص نظام التهوية واستبدل كراسي المراوح.",
    "افحص السخونة الزائدة في حجرة لوحة التحكم واللوحة الاستاتيكية.",
    "افحص الفيوزات والتلامسات وربط الأطراف.",
    "افحص الثايرستورات والدايودات بصريًا.",
    "افحص المكثفات بصريًا.",
    "افحص منطقة تهوية وحدة (UPS).",
    "ضع وحدة (UPS) في الخدمة وافحص جهد الدخل والخرج.",
    "افحص لمبات البيان."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فحصه: التوقيع: التاريخ:"
  }
 ],
 "text_ar": "محطات القوى الكهربية | إجراء فني\nمقدمة\nيوضح هذا المستند الفحص الفني للمعدة، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان، للعاكس (الإنفرتر):\nدخل التيار المستمر: 100 - 140 فولت 312.5 أمبير\nخرج التيار المتردد: 220 فولت، 113.6، 50 هرتز، طور واحد\nالباي باص: 220 فولت، 113.6 أمبير، 50 هرتز، طور واحد\nأعدّ المسودة الأولى المهندس متولي محمود السيد الهنداوي، وراجعها مدير عام التشغيل والصيانة المهندس محمد رضا عبد العزيز\nاحتياطات السلامة\nيجب إصدار أمر شغل\nحوّل وحدة UPS إلى مسار التجاوز (الباي باص).\nالعدد والأدوات والمعدات\nطقم عدد مناسب\nفولتميتر رقمي\nمكنسة كهربية أو منفاخ\nفرشاة\nالأعمال المطلوب تنفيذها\nحوّل العاكس (UPS) إلى مسار التجاوز (الباي باص).\nافصل تغذية الدخل والخرج لوحدة (UPS).\nنظّف من الغبار والأتربة.\nافحص نظام التهوية واستبدل كراسي المراوح.\nافحص السخونة الزائدة في حجرة لوحة التحكم واللوحة الاستاتيكية.\nافحص الفيوزات والتلامسات وربط الأطراف.\nافحص الثايرستورات والدايودات بصريًا.\nافحص المكثفات بصريًا.\nافحص منطقة تهوية وحدة (UPS).\nضع وحدة (UPS) في الخدمة وافحص جهد الدخل والخرج.\nافحص لمبات البيان.\nالموقع: كود المعدة: فحصه: التوقيع: التاريخ:",
 "translation_review": "draft — needs human review before operational use"
}