{
 "id": "gen-docs-auxilaries-ups-003-r0-htm",
 "doc_number": "UPS-003-R0",
 "title_en": "UPS-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection. \nwhich must be performed on a monthly bases as indicated by M1 \nin the title block for inverter (u.p.s) with the following data:\n - AC input 380v, 50hz, 3ph\n - AC output 380v, 23A 50hz, 3ph\n -\n Static By bass 380V, 23A, 50 HZ, 3PH"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by : \nEng. Abdel Aziz EL Bagoury, tested by eng. Doaa Anis, revised by \nquality control Eeng. Adel Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by \neng. Mostafa Alam Head Sector of Talkha PS 2x210 MW"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Suitable tool Set",
    "Digital \n voltmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check for correct operation of DC \n room air condition.",
    "Check ventilation fan of (u.p.s) .",
    "Read AC input voltage, AC output voltage, \n AC input current, AC output current, and output rectifier voltage DC \n and record.",
    "Check all abnormal cases inside ( U.P.S ).",
    "Check over heating compartment of rectifier cards, inverter \n cards, card fram, static switch card and display unit.",
    "Inspect visually fuses, contactors, and capacitors.",
    "Clean the floor of the DC room."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:\nChecked\nby: Signature: \nLast Test Date:\nApproved\nby: \nSignature: \nCurrent Test Date:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the equipment inspection. \nwhich must be performed on a monthly bases as indicated by M1 \nin the title block for inverter (u.p.s) with the following data:\n - AC input 380v, 50hz, 3ph\n - AC output 380v, 23A 50hz, 3ph\n -\n Static By bass 380V, 23A, 50 HZ, 3PH\nThe first draft initiated by : \nEng. Abdel Aziz EL Bagoury, tested by eng. Doaa Anis, revised by \nquality control Eeng. Adel Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by \neng. Mostafa Alam Head Sector of Talkha PS 2x210 MW\nSafety Precautions\nA work permit must be issued.\nTools and Equipment\nSuitable tool Set\nDigital \n voltmeter\nWork to be Carried Out\nCheck for correct operation of DC \n room air condition.\nCheck ventilation fan of (u.p.s) .\nRead AC input voltage, AC output voltage, \n AC input current, AC output current, and output rectifier voltage DC \n and record.\nCheck all abnormal cases inside ( U.P.S ).\nCheck over heating compartment of rectifier cards, inverter \n cards, card fram, static switch card and display unit.\nInspect visually fuses, contactors, and capacitors.\nClean the floor of the DC room.\nLocation: \nEquipment code:\nChecked\nby: Signature: \nLast Test Date:\nApproved\nby: \nSignature: \nCurrent Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}