{
 "id": "gen-docs-auxilaries-ups-004-r0-htm",
 "doc_number": "UPS-004-R0",
 "title_en": "UPS-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment:\nInverter \n (UPS) 15 KVA\n UPS 9150\n Fiskers - Finland"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection. \nwhich must be performed every 6 months as indicated by M6 \nin the title block for inverter (u.p.s) with the following data:\n - AC input: 380v, 50hz, 3ph, AC output: 380v, 23A 50hz, 3ph\n -\n Static By bass 380V, 23A, 50 HZ, 3PH"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by : \nEng. Abdel Aziz EL Bagoury, tested by eng. Doaa Anis, revised by \nquality control Eeng. Adel Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by \neng. Mostafa Alam Head Sector of Talkha PS 2x210 MW"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued.",
    "Caution marks must be hanged on a work place."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set .",
    "Digital voltmeter.",
    "Brush.,\n Blower"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check for correct operation of DC room air condition.",
    "Check ventilation fan of (UPS).",
    "Read AC input voltage, AC output \n voltage, AC input current, AC output current, and output rectifier voltage \n DC and record.",
    "Switch off ( U.P.S ) input and output supply.",
    "Check all abnormal cases inside ( U.P.S ).",
    "Check over heating compartment of rectifier cards, inverter \n cards, card fram , static switch card and display unit .",
    "Inspect visually fuses, contactors, and capacitors.",
    "Check that the terminals are well tightened and cleaned .",
    "Check that the terminals of input supply switch and output \n supply switch are tightened",
    "Inspect terminals of battery and keep it clean .",
    "Check that the static by bass of the UPS.",
    "Read battery voltage and test the efficiency of the battery.",
    "Clean UPS from dusty air.",
    "Clean the floor of the DC room.",
    "Put UPS in service and check input and output voltage and \n record ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment code:\nChecked\nby: Signature: \nLast Test Date:\nApproved by: \nSignature: \nCurrent Test Date:"
  }
 ],
 "text": "\nEquipment:\nInverter \n (UPS) 15 KVA\n UPS 9150\n Fiskers - Finland\nIntroduction\nThis document lists the equipment inspection. \nwhich must be performed every 6 months as indicated by M6 \nin the title block for inverter (u.p.s) with the following data:\n - AC input: 380v, 50hz, 3ph, AC output: 380v, 23A 50hz, 3ph\n -\n Static By bass 380V, 23A, 50 HZ, 3PH\nThe first draft initiated by : \nEng. Abdel Aziz EL Bagoury, tested by eng. Doaa Anis, revised by \nquality control Eeng. Adel Abdel EL Kader EL Nagar at EDEPCo., accepted by general director eng. Mahmoud Saker and approved by \neng. Mostafa Alam Head Sector of Talkha PS 2x210 MW\nSafety Precautions\nA work permit must be issued.\nCaution marks must be hanged on a work place.\nTools and Equipment\nComplete maintenance tool set .\nDigital voltmeter.\nBrush.,\n Blower\nWork to be Carried Out\nCheck for correct operation of DC room air condition.\nCheck ventilation fan of (UPS).\nRead AC input voltage, AC output \n voltage, AC input current, AC output current, and output rectifier voltage \n DC and record.\nSwitch off ( U.P.S ) input and output supply.\nCheck all abnormal cases inside ( U.P.S ).\nCheck over heating compartment of rectifier cards, inverter \n cards, card fram , static switch card and display unit .\nInspect visually fuses, contactors, and capacitors.\nCheck that the terminals are well tightened and cleaned .\nCheck that the terminals of input supply switch and output \n supply switch are tightened\nInspect terminals of battery and keep it clean .\nCheck that the static by bass of the UPS.\nRead battery voltage and test the efficiency of the battery.\nClean UPS from dusty air.\nClean the floor of the DC room.\nPut UPS in service and check input and output voltage and \n record .\nLocation: \nEquipment code:\nChecked\nby: Signature: \nLast Test Date:\nApproved by: \nSignature: \nCurrent Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}