{
 "id": "gen-docs-auxilaries-ups-007-r0-htm",
 "doc_number": "UPS-007-R0",
 "title_en": "UPS-007-r0 \nAPPROVED",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I2, to be performed \nevery three months \nas indicated by M3 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Technical \nData:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Nominal power",
     ":",
     "60KVA"
    ],
    [
     "Nominal voltage",
     ":",
     "110 / 1ph"
    ],
    [
     "Nominal frequency",
     ":",
     "50 HZ"
    ],
    [
     "Nominal current",
     ":",
     "436A / cos 1.08"
    ],
    [
     "Reverse supply nominal power",
     ":",
     "75 KVA"
    ],
    [
     "Reverse supply nominal \n voltage",
     ":",
     "400 volt"
    ],
    [
     "Reverse supply nominal \n current",
     ":",
     "187.5 A"
    ],
    [
     "Hugh voltage setting: Triggering",
     ":",
     "150 volt, Restart: 141 volt"
    ],
    [
     "Shutdown alarm setting: \n Triggering",
     ":",
     "111 volt, Restart: 120 volt"
    ],
    [
     "Low voltage alarm setting: \n Triggering",
     ":",
     "150 volt, Restart: 120 volt"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. \nHaytham Abdel Mohsen Hemdan, \ntested by eng \nMohamed El Bayaa, \nrevised by EDEPC quality control eng Adel Abd- El kader El Nagar, accepted \nby eng El Sayed Attiah Abd El Maksood general director, and approved by eng. \nTarek Youssef Ali: \nHead Sector of \nAyoun Moussa \nPS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by \neng. Samir Abdel Gilel: EDEPC inspection and quality control general director & \nMPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman: EDEPC \nplanning & financial prediction head sector and supervisor of inspection & \nquality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Maintenance \nand repair of the equipment should only be undertaken by trained, experience and \nauthorized electrical personnel."
  },
  {
   "type": "paragraph",
   "text": "Use only insulated tools, \nparticularly when connecting a battery. Stand on a rubber material."
  },
  {
   "type": "paragraph",
   "text": "Personal \neffects of metal such as rings, watches, bracelets and necklaces which may cause \na short circuit and metal subjects (pens, tools etc.) which may fall from open \npockets while bending over batteries or chargers should be removed."
  },
  {
   "type": "paragraph",
   "text": "Isolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the equipment. And never handle a component or assembly without \npersonally confirming that no voltage is applied pr present."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,",
    "Safety fence with caution marks surrounding the work area is required,",
    "Wear the appropriate \n safety equipment as safety shoes, helmet,",
    "Maintenance \nand repair of the equipment should only be undertaken by trained, experience and \nauthorized electrical personnel.",
    "Use only insulated tools, \nparticularly when connecting a battery. Stand on a rubber material.",
    "Personal \neffects of metal such as rings, watches, bracelets and necklaces which may cause \na short circuit and metal subjects (pens, tools etc.) which may fall from open \npockets while bending over batteries or chargers should be removed.",
    "Isolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the equipment. And never handle a component or assembly without \npersonally confirming that no voltage is applied pr present."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set .",
    "Digital voltmeter.",
    "Brush.,\n Air Blower"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check all alarms and status indicators"
  },
  {
   "type": "paragraph",
   "text": "Check meter readings are normal and compare them with the test certificate."
  },
  {
   "type": "paragraph",
   "text": "Check the cause of any significant changes as the change of load or recent \n discharge."
  },
  {
   "type": "paragraph",
   "text": "Check ventilation devices\n are clean and clear of obstructions."
  },
  {
   "type": "paragraph",
   "text": "Visually check electrical connections and components for signs of \n overheating or corrosion and rectify as necessary."
  },
  {
   "type": "paragraph",
   "text": "Check painted and plated components for signs of damage or corrosion."
  },
  {
   "type": "list",
   "items": [
    "Check all alarms and status indicators",
    "Check meter readings are normal and compare them with the test certificate.",
    "Check the cause of any significant changes as the change of load or recent \n discharge.",
    "Check ventilation devices\n are clean and clear of obstructions.",
    "Visually check electrical connections and components for signs of \n overheating or corrosion and rectify as necessary.",
    "Check painted and plated components for signs of damage or corrosion."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nUPS \ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the \nequipment inspection I2, to be performed \nevery three months \nas indicated by M3 in the title block\nTechnical \nData:\nNominal power | : | 60KVA\nNominal voltage | : | 110 / 1ph\nNominal frequency | : | 50 HZ\nNominal current | : | 436A / cos 1.08\nReverse supply nominal power | : | 75 KVA\nReverse supply nominal \n voltage | : | 400 volt\nReverse supply nominal \n current | : | 187.5 A\nHugh voltage setting: Triggering | : | 150 volt, Restart: 141 volt\nShutdown alarm setting: \n Triggering | : | 111 volt, Restart: 120 volt\nLow voltage alarm setting: \n Triggering | : | 150 volt, Restart: 120 volt\nThe first draft initiated \nby eng. \nHaytham Abdel Mohsen Hemdan, \ntested by eng \nMohamed El Bayaa, \nrevised by EDEPC quality control eng Adel Abd- El kader El Nagar, accepted \nby eng El Sayed Attiah Abd El Maksood general director, and approved by eng. \nTarek Youssef Ali: \nHead Sector of \nAyoun Moussa \nPS.\nThis document accepted by \neng. Samir Abdel Gilel: EDEPC inspection and quality control general director & \nMPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman: EDEPC \nplanning & financial prediction head sector and supervisor of inspection & \nquality control's head sector.\nSafety Precautions\nMaintenance \nand repair of the equipment should only be undertaken by trained, experience and \nauthorized electrical personnel.\nUse only insulated tools, \nparticularly when connecting a battery. Stand on a rubber material.\nPersonal \neffects of metal such as rings, watches, bracelets and necklaces which may cause \na short circuit and metal subjects (pens, tools etc.) which may fall from open \npockets while bending over batteries or chargers should be removed.\nIsolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the equipment. And never handle a component or assembly without \npersonally confirming that no voltage is applied pr present.\nA work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,\nSafety fence with caution marks surrounding the work area is required,\nWear the appropriate \n safety equipment as safety shoes, helmet,\nMaintenance \nand repair of the equipment should only be undertaken by trained, experience and \nauthorized electrical personnel.\nUse only insulated tools, \nparticularly when connecting a battery. Stand on a rubber material.\nPersonal \neffects of metal such as rings, watches, bracelets and necklaces which may cause \na short circuit and metal subjects (pens, tools etc.) which may fall from open \npockets while bending over batteries or chargers should be removed.\nIsolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the equipment. And never handle a component or assembly without \npersonally confirming that no voltage is applied pr present.\nTools and Equipment\nComplete maintenance tool set .\nDigital voltmeter.\nBrush.,\n Air Blower\nWork to be Carried Out\nCheck all alarms and status indicators\nCheck meter readings are normal and compare them with the test certificate.\nCheck the cause of any significant changes as the change of load or recent \n discharge.\nCheck ventilation devices\n are clean and clear of obstructions.\nVisually check electrical connections and components for signs of \n overheating or corrosion and rectify as necessary.\nCheck painted and plated components for signs of damage or corrosion.\nCheck all alarms and status indicators\nCheck meter readings are normal and compare them with the test certificate.\nCheck the cause of any significant changes as the change of load or recent \n discharge.\nCheck ventilation devices\n are clean and clear of obstructions.\nVisually check electrical connections and components for signs of \n overheating or corrosion and rectify as necessary.\nCheck painted and plated components for signs of damage or corrosion.\nLocation: \nUPS \ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../Switchgear/graphics/INVERTER.gif",
   "alt": ""
  }
 ]
}