{
 "id": "gen-docs-auxilaries-ups-tmp-01-htm",
 "doc_number": "UPS-000-R0",
 "title_en": "UPS-000-r0 \nDRAFT",
 "title_ar": "",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-tmp 01.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by: eng. Saleh Abdou, tested by eng \n Mohamed Abaas & eng Mohamed Elbiaa, revised by quality control eng. Tawfeek Elabasery at EDEPC, accepted by general manager eng. Tarek \n Youssef Ali \n and approved by eng Mechaeal George Habashy head sector of Ayoun Mousa power \n station"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,",
    "Safety fence with caution marks surrounding the work area is required,",
    "Wear the appropriate \n safety equipment as safety shoes, helmet,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Daily Or once a Week"
  },
  {
   "type": "paragraph",
   "text": "Check all alarm and status indicators."
  },
  {
   "type": "paragraph",
   "text": "Check meter readings are normal . compare them with the \n test Certificate."
  },
  {
   "type": "paragraph",
   "text": "Check the cause of any significant changes . For example,"
  },
  {
   "type": "paragraph",
   "text": "Change in load , recent discharge"
  },
  {
   "type": "paragraph",
   "text": "Record all abnormal \n occurrences in the service log"
  },
  {
   "type": "list",
   "items": [
    "Check all alarm and status indicators.",
    "Check meter readings are normal . compare them with the \n test Certificate.",
    "Check the cause of any significant changes . For example,",
    "Change in load , recent discharge",
    "Record all abnormal \n occurrences in the service log"
   ]
  },
  {
   "type": "paragraph",
   "text": "Weekly Or Monthly"
  },
  {
   "type": "paragraph",
   "text": "Complete daily check."
  },
  {
   "type": "paragraph",
   "text": "Check ventilation apertures are clean and clear of Obstructions."
  },
  {
   "type": "paragraph",
   "text": "On vented cells check the battery electrolyte levels and \ntop up if necessary in accordance with the manufacturers instructions."
  },
  {
   "type": "list",
   "items": [
    "Complete daily check.",
    "Check ventilation apertures are clean and clear of Obstructions.",
    "On vented cells check the battery electrolyte levels and \ntop up if necessary in accordance with the manufacturers instructions."
   ]
  },
  {
   "type": "paragraph",
   "text": "Every Three Months"
  },
  {
   "type": "paragraph",
   "text": "Check ventilation grilles"
  },
  {
   "type": "paragraph",
   "text": "Visually check electrical connections and \n component for signs of overheating or rectify as necessary."
  },
  {
   "type": "paragraph",
   "text": "Check painted and plated components for signs of damage or corrosion."
  },
  {
   "type": "list",
   "items": [
    "Check ventilation grilles",
    "Visually check electrical connections and \n component for signs of overheating or rectify as necessary.",
    "Check painted and plated components for signs of damage or corrosion.",
    "Rectify as necessary"
   ]
  },
  {
   "type": "paragraph",
   "text": "Carry out a test \n discharge of the battery for the specified autonomy."
  },
  {
   "type": "paragraph",
   "text": "Note the test should be carried out at a time of low \n risk and followed immediately by a full recharge."
  },
  {
   "type": "paragraph",
   "text": "Consult the battery manufacturers instruction for guidance \n on frequency of testing , depth of discharge etc."
  },
  {
   "type": "list",
   "items": [
    "Carry out a test \n discharge of the battery for the specified autonomy.",
    "Note the test should be carried out at a time of low \n risk and followed immediately by a full recharge.",
    "Consult the battery manufacturers instruction for guidance \n on frequency of testing , depth of discharge etc."
   ]
  },
  {
   "type": "paragraph",
   "text": "Every Five \n Years"
  },
  {
   "type": "paragraph",
   "text": "Fans are rated for a 5 year life it is recommended that fan \n failures be per-empted by renewing them after four years."
  },
  {
   "type": "list",
   "items": [
    "Fans are rated for a 5 year life it is recommended that fan \n failures be per-empted by renewing them after four years."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "\nIntroduction\nThe first draft initiated by: eng. Saleh Abdou, tested by eng \n Mohamed Abaas & eng Mohamed Elbiaa, revised by quality control eng. Tawfeek Elabasery at EDEPC, accepted by general manager eng. Tarek \n Youssef Ali \n and approved by eng Mechaeal George Habashy head sector of Ayoun Mousa power \n station\nSafety Precautions\nA work permit must be issued, the qualified maintenance staff must carry the \n suitable ID safety category,\nSafety fence with caution marks surrounding the work area is required,\nWear the appropriate \n safety equipment as safety shoes, helmet,\nWork to be Carried Out\nDaily Or once a Week\nCheck all alarm and status indicators.\nCheck meter readings are normal . compare them with the \n test Certificate.\nCheck the cause of any significant changes . For example,\nChange in load , recent discharge\nRecord all abnormal \n occurrences in the service log\nCheck all alarm and status indicators.\nCheck meter readings are normal . compare them with the \n test Certificate.\nCheck the cause of any significant changes . For example,\nChange in load , recent discharge\nRecord all abnormal \n occurrences in the service log\nWeekly Or Monthly\nComplete daily check.\nCheck ventilation apertures are clean and clear of Obstructions.\nOn vented cells check the battery electrolyte levels and \ntop up if necessary in accordance with the manufacturers instructions.\nComplete daily check.\nCheck ventilation apertures are clean and clear of Obstructions.\nOn vented cells check the battery electrolyte levels and \ntop up if necessary in accordance with the manufacturers instructions.\nEvery Three Months\nCheck ventilation grilles\nVisually check electrical connections and \n component for signs of overheating or rectify as necessary.\nCheck painted and plated components for signs of damage or corrosion.\nCheck ventilation grilles\nVisually check electrical connections and \n component for signs of overheating or rectify as necessary.\nCheck painted and plated components for signs of damage or corrosion.\nRectify as necessary\nCarry out a test \n discharge of the battery for the specified autonomy.\nNote the test should be carried out at a time of low \n risk and followed immediately by a full recharge.\nConsult the battery manufacturers instruction for guidance \n on frequency of testing , depth of discharge etc.\nCarry out a test \n discharge of the battery for the specified autonomy.\nNote the test should be carried out at a time of low \n risk and followed immediately by a full recharge.\nConsult the battery manufacturers instruction for guidance \n on frequency of testing , depth of discharge etc.\nEvery Five \n Years\nFans are rated for a 5 year life it is recommended that fan \n failures be per-empted by renewing them after four years.\nFans are rated for a 5 year life it is recommended that fan \n failures be per-empted by renewing them after four years.\nLocation: \n Equipment \ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../Switchgear/graphics/INVERTER.gif",
   "alt": ""
  }
 ]
}