{
 "id": "gen-docs-boilers-ah-001-r1-htm",
 "doc_number": "AH-001-R1",
 "title_en": "AH-001-r1 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-001-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "Vertical rotary \n regenerative air heater use for \n heating air to combustion chamber by heat transfer from outlet gasses .\n This document lists the equipment inspection I1 of vertical rotary \n regenerative air heater, which must be, performed every 2 month base as \n indicated by M2 in the title block. \n ."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director eng. \n Saad Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo.,accepted by \n maintenance general director: Ali Mostafa Al-lithy and approved by \n eng.Mostafa Alam Head Sector of Talkha steam power station 2 x 210 MW."
  },
  {
   "type": "paragraph",
   "text": "Updated by eng. Fawzy Ahmed \n Basuoni, accepted by maintenance general director: Mohmed Ali Abou \n Alnga and approved by eng. Farok Awod Ali Head Sector of Talkha steam \n power station 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., \n accepted by general director: Samir Abdel-Gelil and approved by eng.: \n Mohmed Nageb Head Sector of Inspection& Quality control sector ."
  },
  {
   "type": "paragraph",
   "text": "This document is updated for 5 years review"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Feeler gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Be sure there \n is no any abnormal noise or vibration and prevented it if found.",
    "Be sure there \n is no any air or flue gases leakage from manholes and prevented it if found.",
    "Check the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop ).",
    "Check the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass.",
    "Check the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass.",
    "Check the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass.",
    "Check and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C ).",
    "Clean the \n intake oil filter inside the oil tank.",
    "Read and record \n the pressure of the oil-lubricating pump (350:380 kpa).",
    "Check the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass.",
    "Be \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: Signature \n: Date :"
  },
  {
   "type": "paragraph",
   "text": "MRDS MAINTENANCE RECORD DATA SHEET MRDS"
  },
  {
   "type": "paragraph",
   "text": "TABLE \nNo. (1)"
  },
  {
   "type": "paragraph",
   "text": "Item"
  },
  {
   "type": "table",
   "rows": [
    [
     "2",
     "",
     "53 \n C",
     "C",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "53 C",
     "C",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "30-40 C",
     "C",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "Gas",
     "Oil",
     "C",
     "Gas",
     "Oil",
     "Gas",
     "Oil",
     ""
    ],
    [
     "240",
     "260",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nVertical rotary \n regenerative air heater use for \n heating air to combustion chamber by heat transfer from outlet gasses .\n This document lists the equipment inspection I1 of vertical rotary \n regenerative air heater, which must be, performed every 2 month base as \n indicated by M2 in the title block. \n .\nThe first draft initiated by \n eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director eng. \n Saad Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo.,accepted by \n maintenance general director: Ali Mostafa Al-lithy and approved by \n eng.Mostafa Alam Head Sector of Talkha steam power station 2 x 210 MW.\nUpdated by eng. Fawzy Ahmed \n Basuoni, accepted by maintenance general director: Mohmed Ali Abou \n Alnga and approved by eng. Farok Awod Ali Head Sector of Talkha steam \n power station 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., \n accepted by general director: Samir Abdel-Gelil and approved by eng.: \n Mohmed Nageb Head Sector of Inspection& Quality control sector .\nThis document is updated for 5 years review\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Feeler gauge.\nWork to be Carried Out\nBe sure there \n is no any abnormal noise or vibration and prevented it if found.\nBe sure there \n is no any air or flue gases leakage from manholes and prevented it if found.\nCheck the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop ).\nCheck the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass.\nCheck the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass.\nCheck the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass.\nCheck and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C ).\nClean the \n intake oil filter inside the oil tank.\nRead and record \n the pressure of the oil-lubricating pump (350:380 kpa).\nCheck the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass.\nBe \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found.\nNotes:\n........................................................................................................................................\n........................................................................................................................................\nLocation: Equipment code:\nChecked \nby: Signature \n: Date :\nMRDS MAINTENANCE RECORD DATA SHEET MRDS\nTABLE \nNo. (1)\nItem\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}