{
 "id": "gen-docs-boilers-ah-003-r0-htm",
 "doc_number": "AH-003-R0",
 "title_en": "AH-003-r0 \nAPPROVED",
 "title_ar": "AH-003-R0 معتمدة",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \nmajor maintenance procedure P2, of vertical rotary regenerative air heater, which \nmust be, performed every annually base as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Adel Mahmoud Al-maadawi, reviewed by Maintenance director eng. Saad \nMostafa, revised by eng. Samir Abdel-Gelil at EDEPCo., accepted by maintenance \ngeneral director: Ali Mostafa Al-lithy and approved by Eng.: Mostafa Alam Head \nSector of TALKHA steam power station 2 x 210 MW."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate \n the circuit breaker for the motor of this regenerative air heater.",
    "Isolate \nthe electrical cable feeding of the motor of this regenerative air heater.",
    "Be \nsure the oil pump is stopped.",
    "Be sure the cooling water of the upper \nbearing is closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, \n Feeler gauge, \n anti-dust mask"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Adjustment of rotor \n sealing"
  },
  {
   "type": "paragraph",
   "text": "Basic sealing \n adjustment in cold state"
  },
  {
   "type": "paragraph",
   "text": "During the preparation of the regenerative air \nheater for the first starting and after excessive repairs, the sealing should \nbe adjusted in cold state according to table 1. This basic adjustment \nscrews the assumed clearance of the sealing elements for the hot operation of \nthe heaters. The sealing is adjusted in cold state according to schematic \nsketches with the heater shut down and the drive secured disconnected from the \nelectrical network."
  },
  {
   "type": "paragraph",
   "text": "Adjustment of sector \nboards"
  },
  {
   "type": "paragraph",
   "text": "The \nsector boards are adjusted in setting the clearances A,B,G and F according to \ntable no. 1 and to Fig.1"
  },
  {
   "type": "paragraph",
   "text": "Adjustment of axial boards"
  },
  {
   "type": "paragraph",
   "text": "The axial boards are basically adjusted in \nsetting. The clearances C and E According to table 1 and Fig 2"
  },
  {
   "type": "paragraph",
   "text": "Adjustment of peripheral \nsealing and sector board sealing"
  },
  {
   "type": "paragraph",
   "text": "The \nperipheral sealing are accessible from the flue gas channels and air channels of \nregenerative air heater only . their clearances H and J/ table 1, can be \nadjusted in partial \n bending the sealing \nsheets and checking them with a feeler \ngauge such \nadjustment may be done on a shut down heater. The same is true for the sector \nboard sealing . For adjustment that sealing see the fig No.3 ."
  },
  {
   "type": "paragraph",
   "text": "Adjustment of clearance in \nhot state"
  },
  {
   "type": "paragraph",
   "text": "When setting the regenerative air heater into hot state you should cautiously \nits run and function to prevent the sealing from damage or destroying and/or the \nrotor from jamming due to thermal dilatation of its parts, which could cause a \ncrash of the drive or motor. Above all the motor ammeter and its loading should \nbe checked. For the purpose it is recommended to connect a precise and sensitive \nchecking ammeter easy to inspect from the service place. the basic current \nconsumption will be established during the cold run of the regenerative air \nheater after adjusting the clearances to table 1."
  },
  {
   "type": "paragraph",
   "text": "The \ncheck of the basic current consumption for the drive of the regeneration air \nheater under cold run should be done twice a year at last namely, it could be \npartly changed due to running in the plant and to other operating influences."
  },
  {
   "type": "paragraph",
   "text": "The \nclearances of the sector and axial boards will be adjusted by means of elements \nas late as under full operation of the heater for the optimum heater tightness \nto be maintained, it is recommended to adjust all clearance to minimum values, \nto such however, that prevent the boards from wearing through rubbing by the \nrotor rotation. The preset clearance of sector board ends and the axial boards \ncan be observed visually through the door on the axial sealing branch."
  },
  {
   "type": "list",
   "items": [
    "When setting the regenerative air heater into hot state you should cautiously \nits run and function to prevent the sealing from damage or destroying and/or the \nrotor from jamming due to thermal dilatation of its parts, which could cause a \ncrash of the drive or motor. Above all the motor ammeter and its loading should \nbe checked. For the purpose it is recommended to connect a precise and sensitive \nchecking ammeter easy to inspect from the service place. the basic current \nconsumption will be established during the cold run of the regenerative air \nheater after adjusting the clearances to table 1.",
    "The \ncheck of the basic current consumption for the drive of the regeneration air \nheater under cold run should be done twice a year at last namely, it could be \npartly changed due to running in the plant and to other operating influences.",
    "The \nclearances of the sector and axial boards will be adjusted by means of elements \nas late as under full operation of the heater for the optimum heater tightness \nto be maintained, it is recommended to adjust all clearance to minimum values, \nto such however, that prevent the boards from wearing through rubbing by the \nrotor rotation. The preset clearance of sector board ends and the axial boards \ncan be observed visually through the door on the axial sealing branch."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attention:\nThere is a danger of \nhot flue gas or air escape during such inspection, therefor a face shield or a \ngas mask should be used and the hands should be protected with gloves."
  },
  {
   "type": "paragraph",
   "text": "Instructions for clearance adjustment in hot state"
  },
  {
   "type": "paragraph",
   "text": "The \nadjust of clearance of sector and axial boards under full operation i.e. in \nhot state of the regenerative air heater must be done so as to prevent the \nextraction flow increase of the drive electric motor towards the value \nestablished under cold run. However the clearance should be reduced to such \nvalue to secure the combustion air leakage as low as possible and to secure full \nsafety and perfectness of the whole plant ."
  },
  {
   "type": "paragraph",
   "text": "In \ncase of crack of the regenerative air heater rotor deformation, fire, e.t.c \nThe rotor dimensions may change due to uneven thermal extension to such measure \nthat it causes excessive friction between the rotor and sealing. It manifests it \nself in excessive and unnatural sounds in the area of axial and sector boards . \nIn such cases the regenerative air heater should be shut down and disconnected \nfrom the flue gas and air channels in closing the respective valves, then the \ncause of the failure should be found out and removed ."
  },
  {
   "type": "list",
   "items": [
    "The \nadjust of clearance of sector and axial boards under full operation i.e. in \nhot state of the regenerative air heater must be done so as to prevent the \nextraction flow increase of the drive electric motor towards the value \nestablished under cold run. However the clearance should be reduced to such \nvalue to secure the combustion air leakage as low as possible and to secure full \nsafety and perfectness of the whole plant .",
    "In \ncase of crack of the regenerative air heater rotor deformation, fire, e.t.c \nThe rotor dimensions may change due to uneven thermal extension to such measure \nthat it causes excessive friction between the rotor and sealing. It manifests it \nself in excessive and unnatural sounds in the area of axial and sector boards . \nIn such cases the regenerative air heater should be shut down and disconnected \nfrom the flue gas and air channels in closing the respective valves, then the \ncause of the failure should be found out and removed ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No (1) of Clearance"
  },
  {
   "type": "paragraph",
   "text": "Marking in drawing"
  },
  {
   "type": "paragraph",
   "text": "Clearance (mm)"
  },
  {
   "type": "paragraph",
   "text": "Note:\nPlease record \nclearance measures Before and after maintenance in MRDS Table (2)"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of guide bearing \nfigure 5"
  },
  {
   "type": "paragraph",
   "text": "The process of disassembly \nof the upper guide bearing for its revision, maintenance or exchange is \nfollowing:"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from the net work and secure it against an \nuncompetented start."
  },
  {
   "type": "paragraph",
   "text": "Support the rotor in three points at least so as to prevent it from banking \nafter the guide bearing disassembly."
  },
  {
   "type": "paragraph",
   "text": "Remove the guide bearing axlebox cover (1)"
  },
  {
   "type": "paragraph",
   "text": "Discharge all oil from the guide bearing axlebox in out bolting the plug (6) of \nthe discharge hole ."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the covering board (2) and the distance tube (5)."
  },
  {
   "type": "paragraph",
   "text": "Pull down the keyed on bush (4) from the pin (3) together with the bearing (7) \nby means of a pull down jig."
  },
  {
   "type": "paragraph",
   "text": "In \nexchanging the guide bearing you should pull down the old bearing from the bush \nand to fit on a new one on it. Leave the new bearing in the old packing up to \nthe assembly start. Before fitting it on the bush (4) heat the bearing to 70\nC in the oil bath."
  },
  {
   "type": "paragraph",
   "text": "For \nreassemble apply the converse process observe a perfect cleanness and check the \naccuracy of the assembly."
  },
  {
   "type": "paragraph",
   "text": "During the re-assembly on the pin of the rotor exchange the sealing cord in the \nsealing (8)"
  },
  {
   "type": "paragraph",
   "text": "The \nassembly being finished remove the rotor supports and charge the axlebox of the \nguide bearing with lubricating oil ."
  },
  {
   "type": "paragraph",
   "text": "Before putting the regenerative air heater into operation, find out if the rotor \nsupports have been removed after the assembly finished and if the oil charge of \nthe axlebox has been restored."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from the net work and secure it against an \nuncompetented start.",
    "Support the rotor in three points at least so as to prevent it from banking \nafter the guide bearing disassembly.",
    "Remove the guide bearing axlebox cover (1)",
    "Discharge all oil from the guide bearing axlebox in out bolting the plug (6) of \nthe discharge hole .",
    "Dismantle the covering board (2) and the distance tube (5).",
    "Pull down the keyed on bush (4) from the pin (3) together with the bearing (7) \nby means of a pull down jig.",
    "In \nexchanging the guide bearing you should pull down the old bearing from the bush \nand to fit on a new one on it. Leave the new bearing in the old packing up to \nthe assembly start. Before fitting it on the bush (4) heat the bearing to 70\nC in the oil bath.",
    "For \nreassemble apply the converse process observe a perfect cleanness and check the \naccuracy of the assembly.",
    "During the re-assembly on the pin of the rotor exchange the sealing cord in the \nsealing (8)",
    "The \nassembly being finished remove the rotor supports and charge the axlebox of the \nguide bearing with lubricating oil .",
    "Before putting the regenerative air heater into operation, find out if the rotor \nsupports have been removed after the assembly finished and if the oil charge of \nthe axlebox has been restored."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of step thrust bearing \n(figure 6)"
  },
  {
   "type": "paragraph",
   "text": "Two hydraulic jacks for \nlifting the rotor from the bearing are delivered with regenerative air heaters \nas their accessories for the disassembly of the thrust bearing the process of \ndisassembly of the step thrust bearing for its inspection, maintenance or \nexchange is following:"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from the network and secure it against incompetent \nstarting."
  },
  {
   "type": "paragraph",
   "text": "Discharge oil from the bearing."
  },
  {
   "type": "paragraph",
   "text": "Disassemble all pipe connections, axlebox cover and thermometers."
  },
  {
   "type": "paragraph",
   "text": "Insert the hydraulic jacks (10) under the axlebox ."
  },
  {
   "type": "paragraph",
   "text": "Lift the rotor 4 5 mm with both jacks at the same time."
  },
  {
   "type": "paragraph",
   "text": "Insert distance pieces (2) between the lightening ring of the axle (1) and the \nrotor \nsupport (3)."
  },
  {
   "type": "paragraph",
   "text": "Remove the support plates (11) under the carrying bearing and force out the \ntapered pins (9) from the board supporting the axlebox in horizontal position."
  },
  {
   "type": "paragraph",
   "text": "Relieve both jacks (10)."
  },
  {
   "type": "paragraph",
   "text": "Dismount the intermediate flange (6) from the shaft flange (1)."
  },
  {
   "type": "paragraph",
   "text": "Shift out the axlebox including the bearing in the direction between the air \nchannel and flue gas channel on a suitable support plate."
  },
  {
   "type": "paragraph",
   "text": "For \nthe bearing maintenance it is sufficient to remove its upper part with the \nrollers and with the roller carriers."
  },
  {
   "type": "paragraph",
   "text": "Apply removers for the bearing exchange."
  },
  {
   "type": "paragraph",
   "text": "Apply the converse process for re-assembly. Observe perfect cleanness and check \nthe accuracy of the assembly."
  },
  {
   "type": "paragraph",
   "text": "Before putting into operation find out if the supporting plastes (2) and the \njacks have been removed and if the bearing has been charged with oil. Exchange \nthe packing cord in the sealing (12)."
  },
  {
   "type": "paragraph",
   "text": "When exchanging the bearing , clean and wash the axlebox , too , with flushing \noil . Fill the sealing (4) with grease."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from the network and secure it against incompetent \nstarting.",
    "Discharge oil from the bearing.",
    "Disassemble all pipe connections, axlebox cover and thermometers.",
    "Insert the hydraulic jacks (10) under the axlebox .",
    "Lift the rotor 4 5 mm with both jacks at the same time.",
    "Insert distance pieces (2) between the lightening ring of the axle (1) and the \nrotor \nsupport (3).",
    "Remove the support plates (11) under the carrying bearing and force out the \ntapered pins (9) from the board supporting the axlebox in horizontal position.",
    "Relieve both jacks (10).",
    "Dismount the intermediate flange (6) from the shaft flange (1).",
    "Shift out the axlebox including the bearing in the direction between the air \nchannel and flue gas channel on a suitable support plate.",
    "For \nthe bearing maintenance it is sufficient to remove its upper part with the \nrollers and with the roller carriers.",
    "Apply removers for the bearing exchange.",
    "Apply the converse process for re-assembly. Observe perfect cleanness and check \nthe accuracy of the assembly.",
    "Before putting into operation find out if the supporting plastes (2) and the \njacks have been removed and if the bearing has been charged with oil. Exchange \nthe packing cord in the sealing (12).",
    "When exchanging the bearing , clean and wash the axlebox , too , with flushing \noil . Fill the sealing (4) with grease."
   ]
  },
  {
   "type": "paragraph",
   "text": "Exchange \nof heating elements"
  },
  {
   "type": "paragraph",
   "text": "Heating elements of the rotor hot end"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from the network and secure it against incompetent \nstarting."
  },
  {
   "type": "paragraph",
   "text": "Open the hole in the feed socket for flue gas and set the rotor through hand \nturning so as to place the suitable section of heating elements under the hole \ndismantle the radial sealing ."
  },
  {
   "type": "paragraph",
   "text": "Remove gradually the basket with the old heating elements by lifting mechanism \ninstalled in the groove over the heater. Having removed them check and if \nnecessary , repair the supporting partitions and drop down the baskets with new \nelements by the lifting mechanism ."
  },
  {
   "type": "paragraph",
   "text": "Having exchanged the elements in one section turn the rotor partly so as to \nposition the next section and go on exchanging them."
  },
  {
   "type": "paragraph",
   "text": "Having finished the exchange of the heating elements of the whole hot end of the \nrotor , mount on the radial sealing . Seal and close the hole in the flue gas \nfeed channel."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from the network and secure it against incompetent \nstarting.",
    "Open the hole in the feed socket for flue gas and set the rotor through hand \nturning so as to place the suitable section of heating elements under the hole \ndismantle the radial sealing .",
    "Remove gradually the basket with the old heating elements by lifting mechanism \ninstalled in the groove over the heater. Having removed them check and if \nnecessary , repair the supporting partitions and drop down the baskets with new \nelements by the lifting mechanism .",
    "Having exchanged the elements in one section turn the rotor partly so as to \nposition the next section and go on exchanging them.",
    "Having finished the exchange of the heating elements of the whole hot end of the \nrotor , mount on the radial sealing . Seal and close the hole in the flue gas \nfeed channel."
   ]
  },
  {
   "type": "paragraph",
   "text": "Heating Elements of the Rotor Cold \nEnd"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from the network and secure it against incompetent \nstarting ."
  },
  {
   "type": "paragraph",
   "text": "Open the hole in the stator housing and set each rotor sector with the hole \nagainst it by hand turnin ."
  },
  {
   "type": "paragraph",
   "text": "Remove the door on the hole of the respective sector shift out the baskets with \nthe old heating elements inspect and if necessary , repair the supporting \ngrillage and shift in the baskets with the new elements."
  },
  {
   "type": "paragraph",
   "text": "Put \non the door and turn th rotor by hand with the next sector to the hole and go on \nexchanging."
  },
  {
   "type": "paragraph",
   "text": "Having finished the exchange of the elements of the whole rotor cold end , close \nand seal the hole in the stator housing ."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from the network and secure it against incompetent \nstarting .",
    "Open the hole in the stator housing and set each rotor sector with the hole \nagainst it by hand turnin .",
    "Remove the door on the hole of the respective sector shift out the baskets with \nthe old heating elements inspect and if necessary , repair the supporting \ngrillage and shift in the baskets with the new elements.",
    "Put \non the door and turn th rotor by hand with the next sector to the hole and go on \nexchanging.",
    "Having finished the exchange of the elements of the whole rotor cold end , close \nand seal the hole in the stator housing ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attention:\nFor the work inside \nthe rotor both on the hot end and on the cold end use the assembly lamp with \n24 v connecting voltage. Work with anti-dust mask!"
  },
  {
   "type": "paragraph",
   "text": "Exchange \nof toothed wheel or the drive \nfigure 7"
  },
  {
   "type": "paragraph",
   "text": "The driving toothed wheel \n(1) of the rotor or the regenerative air heater with worn or damaged teeth must \nbe exchanged. The process is following:"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from the network and secure it against incompetent \nstarting ."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the rotor drive including the bracket from the stator housing with the \nuse of a pulley block."
  },
  {
   "type": "paragraph",
   "text": "Draw off the toothed wheel from the gearbox shaft with the use of a draw off \njig."
  },
  {
   "type": "paragraph",
   "text": "Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel \non it. Apply slip-on flanges and screws screwed in the tapped hole in the shaft \nface ."
  },
  {
   "type": "paragraph",
   "text": "Secure the toothed wheel on the shaft with a washer and screws."
  },
  {
   "type": "paragraph",
   "text": "Mount the drive with the bracket back on the stator housing so as to enable the \ntoothed wheel meshing into the rotor pin gearing. The clearance between the \ntoothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm in \ncold state. Adjust the clearance by rotor hand turning according to figure 7 \nalong the whole circumference of the pin gearing it should be checked by means \nof a gauge in several spots of the circumference of rotor pin gearing , the rim \nof the pin gearing is not accurately circular."
  },
  {
   "type": "paragraph",
   "text": "Check the oil charge of the gearbox ; If necessary refill of exchange to the oil \n."
  },
  {
   "type": "paragraph",
   "text": "Having finished the drive assembly , checked the oil charge and adjusted the \nclearance x connect the drive electric motor and make a check under cold rum \nof the regenerative air heater."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from the network and secure it against incompetent \nstarting .",
    "Dismantle the rotor drive including the bracket from the stator housing with the \nuse of a pulley block.",
    "Draw off the toothed wheel from the gearbox shaft with the use of a draw off \njig.",
    "Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel \non it. Apply slip-on flanges and screws screwed in the tapped hole in the shaft \nface .",
    "Secure the toothed wheel on the shaft with a washer and screws.",
    "Mount the drive with the bracket back on the stator housing so as to enable the \ntoothed wheel meshing into the rotor pin gearing. The clearance between the \ntoothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm in \ncold state. Adjust the clearance by rotor hand turning according to figure 7 \nalong the whole circumference of the pin gearing it should be checked by means \nof a gauge in several spots of the circumference of rotor pin gearing , the rim \nof the pin gearing is not accurately circular.",
    "Check the oil charge of the gearbox ; If necessary refill of exchange to the oil \n.",
    "Having finished the drive assembly , checked the oil charge and adjusted the \nclearance x connect the drive electric motor and make a check under cold rum \nof the regenerative air heater."
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of blowing and washing device \nfigure 4"
  },
  {
   "type": "paragraph",
   "text": "Following maintenance \nshould be done on the blowing and washing devices of the regenerative air \nheater:"
  },
  {
   "type": "paragraph",
   "text": "Check regularly if both the steam and water closing fittings are tight and if \nthe jets of the blowing and washings arms are not attacked by corrosion or \nclogged."
  },
  {
   "type": "paragraph",
   "text": "If \nyou find out that the fittings leak , repair or exchange them immediately , \nbecause the leaking steam or water are sources of corrosion damaging the rotor \nheating elements ."
  },
  {
   "type": "paragraph",
   "text": "The \ndirty or corroded jets must be cleaned , the damaged and worn ones exchanged."
  },
  {
   "type": "paragraph",
   "text": "Check the terminal switches limiting the swings of the blowing arms."
  },
  {
   "type": "paragraph",
   "text": "Check the tightness of the blower joints and of all their motion parts."
  },
  {
   "type": "paragraph",
   "text": "Check regularly the oil state in blower gearboxes and if necessary , refill for \nexchange the oil"
  },
  {
   "type": "paragraph",
   "text": "Check and lubricate the motion screw bearings, the motion screw and the nut \nregularly, do that in harmony."
  },
  {
   "type": "list",
   "items": [
    "Check regularly if both the steam and water closing fittings are tight and if \nthe jets of the blowing and washings arms are not attacked by corrosion or \nclogged.",
    "If \nyou find out that the fittings leak , repair or exchange them immediately , \nbecause the leaking steam or water are sources of corrosion damaging the rotor \nheating elements .",
    "The \ndirty or corroded jets must be cleaned , the damaged and worn ones exchanged.",
    "Check the terminal switches limiting the swings of the blowing arms.",
    "Check the tightness of the blower joints and of all their motion parts.",
    "Check regularly the oil state in blower gearboxes and if necessary , refill for \nexchange the oil",
    "Check and lubricate the motion screw bearings, the motion screw and the nut \nregularly, do that in harmony."
   ]
  },
  {
   "type": "paragraph",
   "text": "Fire \nextinguisher equipment"
  },
  {
   "type": "paragraph",
   "text": "Check the fire extinguisher pipe and prevent any leakage if found."
  },
  {
   "type": "paragraph",
   "text": "Check the fire extinguisher jet and clean it if clogged."
  },
  {
   "type": "paragraph",
   "text": "Exchange any part if needed."
  },
  {
   "type": "paragraph",
   "text": "Operate the system manually and to tested it ."
  },
  {
   "type": "list",
   "items": [
    "Check the fire extinguisher pipe and prevent any leakage if found.",
    "Check the fire extinguisher jet and clean it if clogged.",
    "Exchange any part if needed.",
    "Operate the system manually and to tested it ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Lubrication"
  },
  {
   "type": "paragraph",
   "text": "In General"
  },
  {
   "type": "paragraph",
   "text": "It \nis necessary to lubricate all rotating parts of the regenerative air heater . It \nworks under hot operating conditions, which requires special caution in \nselecting suitable lubricants."
  },
  {
   "type": "paragraph",
   "text": "The \nmaintenance worker should be entrusted with regular lubrication, being \nresponsible for checking all lubrication spots. He should have a lubrication \nchart at disposal with lubricating instructions for the regenerative air heater."
  },
  {
   "type": "paragraph",
   "text": "The \nlubrication chart should include the quality of the lubricants, time interval of \nthe checks and the lubricant exchange in harmony with the lubrication chart. If \nthe lubricant of required quality is not on store , it is necessary to settle on \na suitable substitute lubricant with the special technical service of the \nsupplier."
  },
  {
   "type": "paragraph",
   "text": "The \nlubricants must be refilled and exchanged according to the lubrication charge \nmay not be admitted no more is desirable super charging the bearings with grease \nand mixing various kinds or lubricants."
  },
  {
   "type": "list",
   "items": [
    "It \nis necessary to lubricate all rotating parts of the regenerative air heater . It \nworks under hot operating conditions, which requires special caution in \nselecting suitable lubricants.",
    "The \nmaintenance worker should be entrusted with regular lubrication, being \nresponsible for checking all lubrication spots. He should have a lubrication \nchart at disposal with lubricating instructions for the regenerative air heater.",
    "The \nlubrication chart should include the quality of the lubricants, time interval of \nthe checks and the lubricant exchange in harmony with the lubrication chart. If \nthe lubricant of required quality is not on store , it is necessary to settle on \na suitable substitute lubricant with the special technical service of the \nsupplier.",
    "The \nlubricants must be refilled and exchanged according to the lubrication charge \nmay not be admitted no more is desirable super charging the bearings with grease \nand mixing various kinds or lubricants."
   ]
  },
  {
   "type": "paragraph",
   "text": "Instructions for lubricant exchange"
  },
  {
   "type": "paragraph",
   "text": "Before the first filling or the bearings or gearboxs with a lubricating charge / \ngrease or oil / all parts and surfaces being in contact with the lubricant must \nbe cleaned orderly having cleaned the surfaces , wash them with kerosene or with \nspecial flushing oil."
  },
  {
   "type": "paragraph",
   "text": "Don't use cloth or rage releasing fibers for cleaning the bearings and sliding \nsurfaces during the bearing assembly observe the possibly highest cleanness \nleave the bearings in the original packing till using them for the assembly."
  },
  {
   "type": "paragraph",
   "text": "Apply always the lubricants of the same quality for the sieve lubricating spot ! \nif it is necessary to apply some other lubricant quality to be settled with \nspecial technical service of the lubricant supplier remove first all residues of \noriginal lubricant , and wash the whole lubricating space orderly."
  },
  {
   "type": "list",
   "items": [
    "Before the first filling or the bearings or gearboxs with a lubricating charge / \ngrease or oil / all parts and surfaces being in contact with the lubricant must \nbe cleaned orderly having cleaned the surfaces , wash them with kerosene or with \nspecial flushing oil.",
    "Don't use cloth or rage releasing fibers for cleaning the bearings and sliding \nsurfaces during the bearing assembly observe the possibly highest cleanness \nleave the bearings in the original packing till using them for the assembly.",
    "Apply always the lubricants of the same quality for the sieve lubricating spot ! \nif it is necessary to apply some other lubricant quality to be settled with \nspecial technical service of the lubricant supplier remove first all residues of \noriginal lubricant , and wash the whole lubricating space orderly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Table No. (2)"
  },
  {
   "type": "paragraph",
   "text": "Setting"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Figure (1)"
  },
  {
   "type": "paragraph",
   "text": "Figure (2)"
  },
  {
   "type": "paragraph",
   "text": "Figure (3)"
  },
  {
   "type": "paragraph",
   "text": "Figure (4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Steam revolving joint",
     "6",
     "Terminal switch"
    ],
    [
     "",
     "Water revolving joint",
     "",
     "Blower drive"
    ],
    [
     "",
     "Distributing body",
     "",
     "box"
    ],
    [
     "",
     "Blower body",
     "",
     "Steam blowing arm"
    ],
    [
     "",
     "Blower bracket",
     "",
     "Water blowing arm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure (5)"
  },
  {
   "type": "paragraph",
   "text": "Figure (6)"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Cooling Oil inlet",
     "7",
     "Cooling oil out let"
    ],
    [
     "",
     "Box cover",
     "",
     "Guide ring sector plate"
    ],
    [
     "",
     "",
     "",
     "Sector plate"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure (7)"
  },
  {
   "type": "paragraph",
   "text": "Technical specification \n of the Vertical rotary \n regenerative air heater Ljungstrom, BRNO"
  },
  {
   "type": "paragraph",
   "text": "The rotor hot end is that \n side for the rotor where hot flow gas gets in and heated combustion air gets \n out."
  },
  {
   "type": "paragraph",
   "text": "The rotor cold end is that \npart of the rotor where the colded flow gas gets out and the cold combustion air \nis introduced."
  },
  {
   "type": "paragraph",
   "text": "Type \n: Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "Size : CX 26/1200"
  },
  {
   "type": "paragraph",
   "text": "Serial \nno : 00362/00363"
  },
  {
   "type": "paragraph",
   "text": "Drawing \nno : K0 1000 10118 -0"
  },
  {
   "type": "paragraph",
   "text": "No. of regenerative air \nheater for every unit :2 (NH 10,20)"
  },
  {
   "type": "paragraph",
   "text": "Bearing type of upper \nguide : 23052/C4 , CSN 02 4705"
  },
  {
   "type": "paragraph",
   "text": "Rotor speed (RPM) : \n1.8"
  },
  {
   "type": "paragraph",
   "text": "Type of \nrecommended lubricating oil for upper bearing : Mobil DTE oil \nBB"
  },
  {
   "type": "paragraph",
   "text": "Type of \nequivalent lubricating oil for upper bearing : \nSuper hydraulic \noil 220"
  },
  {
   "type": "paragraph",
   "text": "Quantity \nof lubricating oil for upper bearing (L): 10"
  },
  {
   "type": "list",
   "items": [
    "Type \n: Ljungstrom",
    "Size : CX 26/1200",
    "Serial \nno : 00362/00363",
    "Drawing \nno : K0 1000 10118 -0",
    "No. of regenerative air \nheater for every unit :2 (NH 10,20)",
    "Bearing type of upper \nguide : 23052/C4 , CSN 02 4705",
    "Rotor speed (RPM) : \n1.8",
    "Type of \nrecommended lubricating oil for upper bearing : Mobil DTE oil \nBB",
    "Type of \nequivalent lubricating oil for upper bearing : \nSuper hydraulic \noil 220",
    "Quantity \nof lubricating oil for upper bearing (L): 10",
    "Exchange \ninterval of lubricating oil for upper bearing \n(hr): 3000",
    "Bearing type of lower \nstep thrust : 29484 , CSN 02 4762",
    "Type of \nrecommended lubricating oil for lower bearing : \nMobil DTE oil BB",
    "Type of \nequivalent lubricating oil for lower bearing : \nSuper hydraulic \noil 220",
    "Quantity \nof lubricating oil for lower bearing (L): 500",
    "Exchange \ninterval of lubricating oil for \nlower bearing \n(hr): 3000",
    "Mass of air heater \nwithout insulation : 120022 kg",
    "Type of gearbox of \nheater drive : V/01-320*63-900, TGL 33396/2",
    "Type of electric motor \nof gearbox :VF160-M06(7.5Kw,960r.p.m,380V,50Hz)",
    "Type of recommended \nlubricating oil for gear boxs heater drive : \nMobil DTE oil BB",
    "Type of equivalent \nlubricating oil for gear boxs heater drive : \nSuper hydraulic oil 220",
    "Quantity of lubricating \noil for gear boxs heater drive (L): 10",
    "Exchange \ninterval of lubricating oil for gear boxs heater drive (hr): 7000",
    "Blower drives gearbox \ntype : UCG P100-0,1,4-1600*1380, I=1600",
    "Blower drives electric \nmotor type : 3AP63- S , 120w, 1380 r.p.m, 380v, 50Hz"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Oil",
     "Nat. gas"
    ],
    [
     "Flue Gases",
     "Air",
     "Flue Gases",
     "Air"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting"
  },
  {
   "type": "paragraph",
   "text": "1.\n High \n pressure loss"
  },
  {
   "type": "paragraph",
   "text": "-Blow the regenerative air heater with \n steam blowers."
  },
  {
   "type": "paragraph",
   "text": "2. \n Low \n CO2 content in flue gas."
  },
  {
   "type": "paragraph",
   "text": "- Fall out loss of \n supply net work."
  },
  {
   "type": "paragraph",
   "text": "-Discover the cause of \n drive failure as soon as possible to try to remove it in possibly shortest \n time and put the heater into normal operation"
  },
  {
   "type": "paragraph",
   "text": "-If the \n failure cannot be removed and normal operation of the heater reset into \n operation in 5 minutes, the steam boiler or some other power plant should \n be put out of operation."
  },
  {
   "type": "paragraph",
   "text": "-The rotor \n must be maintained in rotary movement by permanent or interrupted manual \n turning so long till the inner temperature sinks to 150-100 C."
  },
  {
   "type": "paragraph",
   "text": "-In case \n the axial boards or the sector boards start rubbing against the rotor, \n the clearances must be increased ."
  },
  {
   "type": "paragraph",
   "text": "4.Temperature rises of step thrust bearing and guide bearing."
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "",
     "Remedy"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document lists the \nmajor maintenance procedure P2, of vertical rotary regenerative air heater, which \nmust be, performed every annually base as indicated by Y1 in the title block.\nThe first draft initiated \nby eng. Adel Mahmoud Al-maadawi, reviewed by Maintenance director eng. Saad \nMostafa, revised by eng. Samir Abdel-Gelil at EDEPCo., accepted by maintenance \ngeneral director: Ali Mostafa Al-lithy and approved by Eng.: Mostafa Alam Head \nSector of TALKHA steam power station 2 x 210 MW.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate \n the circuit breaker for the motor of this regenerative air heater.\nIsolate \nthe electrical cable feeding of the motor of this regenerative air heater.\nBe \nsure the oil pump is stopped.\nBe sure the cooling water of the upper \nbearing is closed.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, \n Feeler gauge, \n anti-dust mask\nWork to be Carried Out\nAdjustment of rotor \n sealing\nBasic sealing \n adjustment in cold state\nDuring the preparation of the regenerative air \nheater for the first starting and after excessive repairs, the sealing should \nbe adjusted in cold state according to table 1. This basic adjustment \nscrews the assumed clearance of the sealing elements for the hot operation of \nthe heaters. The sealing is adjusted in cold state according to schematic \nsketches with the heater shut down and the drive secured disconnected from the \nelectrical network.\nAdjustment of sector \nboards\nThe \nsector boards are adjusted in setting the clearances A,B,G and F according to \ntable no. 1 and to Fig.1\nAdjustment of axial boards\nThe axial boards are basically adjusted in \nsetting. The clearances C and E According to table 1 and Fig 2\nAdjustment of peripheral \nsealing and sector board sealing\nThe \nperipheral sealing are accessible from the flue gas channels and air channels of \nregenerative air heater only . their clearances H and J/ table 1, can be \nadjusted in partial \n bending the sealing \nsheets and checking them with a feeler \ngauge such \nadjustment may be done on a shut down heater. The same is true for the sector \nboard sealing . For adjustment that sealing see the fig No.3 .\nAdjustment of clearance in \nhot state\nWhen setting the regenerative air heater into hot state you should cautiously \nits run and function to prevent the sealing from damage or destroying and/or the \nrotor from jamming due to thermal dilatation of its parts, which could cause a \ncrash of the drive or motor. Above all the motor ammeter and its loading should \nbe checked. For the purpose it is recommended to connect a precise and sensitive \nchecking ammeter easy to inspect from the service place. the basic current \nconsumption will be established during the cold run of the regenerative air \nheater after adjusting the clearances to table 1.\nThe \ncheck of the basic current consumption for the drive of the regeneration air \nheater under cold run should be done twice a year at last namely, it could be \npartly changed due to running in the plant and to other operating influences.\nThe \nclearances of the sector and axial boards will be adjusted by means of elements \nas late as under full operation of the heater for the optimum heater tightness \nto be maintained, it is recommended to adjust all clearance to minimum values, \nto such however, that prevent the boards from wearing through rubbing by the \nrotor rotation. The preset clearance of sector board ends and the axial boards \ncan be observed visually through the door on the axial sealing branch.\nWhen setting the regenerative air heater into hot state you should cautiously \nits run and function to prevent the sealing from damage or destroying and/or the \nrotor from jamming due to thermal dilatation of its parts, which could cause a \ncrash of the drive or motor. Above all the motor ammeter and its loading should \nbe checked. For the purpose it is recommended to connect a precise and sensitive \nchecking ammeter easy to inspect from the service place. the basic current \nconsumption will be established during the cold run of the regenerative air \nheater after adjusting the clearances to table 1.\nThe \ncheck of the basic current consumption for the drive of the regeneration air \nheater under cold run should be done twice a year at last namely, it could be \npartly changed due to running in the plant and to other operating influences.\nThe \nclearances of the sector and axial boards will be adjusted by means of elements \nas late as under full operation of the heater for the optimum heater tightness \nto be maintained, it is recommended to adjust all clearance to minimum values, \nto such however, that prevent the boards from wearing through rubbing by the \nrotor rotation. The preset clearance of sector board ends and the axial boards \ncan be observed visually through the door on the axial sealing branch.\nAttention:\nThere is a danger of \nhot flue gas or air escape during such inspection, therefor a face shield or a \ngas mask should be used and the hands should be protected with gloves.\nInstructions for clearance adjustment in hot state\nThe \nadjust of clearance of sector and axial boards under full operation i.e. in \nhot state of the regenerative air heater must be done so as to prevent the \nextraction flow increase of the drive electric motor towards the value \nestablished under cold run. However the clearance should be reduced to such \nvalue to secure the combustion air leakage as low as possible and to secure full \nsafety and perfectness of the whole plant .\nIn \ncase of crack of the regenerative air heater rotor deformation, fire, e.t.c \nThe rotor dimensions may change due to uneven thermal extension to such measure \nthat it causes excessive friction between the rotor and sealing. It manifests it \nself in excessive and unnatural sounds in the area of axial and sector boards . \nIn such cases the regenerative air heater should be shut down and disconnected \nfrom the flue gas and air channels in closing the respective valves, then the \ncause of the failure should be found out and removed .\nThe \nadjust of clearance of sector and axial boards under full operation i.e. in \nhot state of the regenerative air heater must be done so as to prevent the \nextraction flow increase of the drive electric motor towards the value \nestablished under cold run. However the clearance should be reduced to such \nvalue to secure the combustion air leakage as low as possible and to secure full \nsafety and perfectness of the whole plant .\nIn \ncase of crack of the regenerative air heater rotor deformation, fire, e.t.c \nThe rotor dimensions may change due to uneven thermal extension to such measure \nthat it causes excessive friction between the rotor and sealing. It manifests it \nself in excessive and unnatural sounds in the area of axial and sector boards . \nIn such cases the regenerative air heater should be shut down and disconnected \nfrom the flue gas and air channels in closing the respective valves, then the \ncause of the failure should be found out and removed .\nTable No (1) of Clearance\nMarking in drawing\nClearance (mm)\nNote:\nPlease record \nclearance measures Before and after maintenance in MRDS Table (2)\nDisassembly of guide bearing \nfigure 5\nThe process of disassembly \nof the upper guide bearing for its revision, maintenance or exchange is \nfollowing:\nDisconnect the drive motor from the net work and secure it against an \nuncompetented start.\nSupport the rotor in three points at least so as to prevent it from banking \nafter the guide bearing disassembly.\nRemove the guide bearing axlebox cover (1)\nDischarge all oil from the guide bearing axlebox in out bolting the plug (6) of \nthe discharge hole .\nDismantle the covering board (2) and the distance tube (5).\nPull down the keyed on bush (4) from the pin (3) together with the bearing (7) \nby means of a pull down jig.\nIn \nexchanging the guide bearing you should pull down the old bearing from the bush \nand to fit on a new one on it. Leave the new bearing in the old packing up to \nthe assembly start. Before fitting it on the bush (4) heat the bearing to 70\nC in the oil bath.\nFor \nreassemble apply the converse process observe a perfect cleanness and check the \naccuracy of the assembly.\nDuring the re-assembly on the pin of the rotor exchange the sealing cord in the \nsealing (8)\nThe \nassembly being finished remove the rotor supports and charge the axlebox of the \nguide bearing with lubricating oil .\nBefore putting the regenerative air heater into operation, find out if the rotor \nsupports have been removed after the assembly finished and if the oil charge of \nthe axlebox has been restored.\nDisconnect the drive motor from the net work and secure it against an \nuncompetented start.\nSupport the rotor in three points at least so as to prevent it from banking \nafter the guide bearing disassembly.\nRemove the guide bearing axlebox cover (1)\nDischarge all oil from the guide bearing axlebox in out bolting the plug (6) of \nthe discharge hole .\nDismantle the covering board (2) and the distance tube (5).\nPull down the keyed on bush (4) from the pin (3) together with the bearing (7) \nby means of a pull down jig.\nIn \nexchanging the guide bearing you should pull down the old bearing from the bush \nand to fit on a new one on it. Leave the new bearing in the old packing up to \nthe assembly start. Before fitting it on the bush (4) heat the bearing to 70\nC in the oil bath.\nFor \nreassemble apply the converse process observe a perfect cleanness and check the \naccuracy of the assembly.\nDuring the re-assembly on the pin of the rotor exchange the sealing cord in the \nsealing (8)\nThe \nassembly being finished remove the rotor supports and charge the axlebox of the \nguide bearing with lubricating oil .\nBefore putting the regenerative air heater into operation, find out if the rotor \nsupports have been removed after the assembly finished and if the oil charge of \nthe axlebox has been restored.\nDisassembly of step thrust bearing \n(figure 6)\nTwo hydraulic jacks for \nlifting the rotor from the bearing are delivered with regenerative air heaters \nas their accessories for the disassembly of the thrust bearing the process of \ndisassembly of the step thrust bearing for its inspection, maintenance or \nexchange is following:\nDisconnect the drive motor from the network and secure it against incompetent \nstarting.\nDischarge oil from the bearing.\nDisassemble all pipe connections, axlebox cover and thermometers.\nInsert the hydraulic jacks (10) under the axlebox .\nLift the rotor 4 5 mm with both jacks at the same time.\nInsert distance pieces (2) between the lightening ring of the axle (1) and the \nrotor \nsupport (3).\nRemove the support plates (11) under the carrying bearing and force out the \ntapered pins (9) from the board supporting the axlebox in horizontal position.\nRelieve both jacks (10).\nDismount the intermediate flange (6) from the shaft flange (1).\nShift out the axlebox including the bearing in the direction between the air \nchannel and flue gas channel on a suitable support plate.\nFor \nthe bearing maintenance it is sufficient to remove its upper part with the \nrollers and with the roller carriers.\nApply removers for the bearing exchange.\nApply the converse process for re-assembly. Observe perfect cleanness and check \nthe accuracy of the assembly.\nBefore putting into operation find out if the supporting plastes (2) and the \njacks have been removed and if the bearing has been charged with oil. Exchange \nthe packing cord in the sealing (12).\nWhen exchanging the bearing , clean and wash the axlebox , too , with flushing \noil . Fill the sealing (4) with grease.\nDisconnect the drive motor from the network and secure it against incompetent \nstarting.\nDischarge oil from the bearing.\nDisassemble all pipe connections, axlebox cover and thermometers.\nInsert the hydraulic jacks (10) under the axlebox .\nLift the rotor 4 5 mm with both jacks at the same time.\nInsert distance pieces (2) between the lightening ring of the axle (1) and the \nrotor \nsupport (3).\nRemove the support plates (11) under the carrying bearing and force out the \ntapered pins (9) from the board supporting the axlebox in horizontal position.\nRelieve both jacks (10).\nDismount the intermediate flange (6) from the shaft flange (1).\nShift out the axlebox including the bearing in the direction between the air \nchannel and flue gas channel on a suitable support plate.\nFor \nthe bearing maintenance it is sufficient to remove its upper part with the \nrollers and with the roller carriers.\nApply removers for the bearing exchange.\nApply the converse process for re-assembly. Observe perfect cleanness and check \nthe accuracy of the assembly.\nBefore putting into operation find out if the supporting plastes (2) and the \njacks have been removed and if the bearing has been charged with oil. Exchange \nthe packing cord in the sealing (12).\nWhen exchanging the bearing , clean and wash the axlebox , too , with flushing \noil . Fill the sealing (4) with grease.\nExchange \nof heating elements\nHeating elements of the rotor hot end\nDisconnect the drive motor from the network and secure it against incompetent \nstarting.\nOpen the hole in the feed socket for flue gas and set the rotor through hand \nturning so as to place the suitable section of heating elements under the hole \ndismantle the radial sealing .\nRemove gradually the basket with the old heating elements by lifting mechanism \ninstalled in the groove over the heater. Having removed them check and if \nnecessary , repair the supporting partitions and drop down the baskets with new \nelements by the lifting mechanism .\nHaving exchanged the elements in one section turn the rotor partly so as to \nposition the next section and go on exchanging them.\nHaving finished the exchange of the heating elements of the whole hot end of the \nrotor , mount on the radial sealing . Seal and close the hole in the flue gas \nfeed channel.\nDisconnect the drive motor from the network and secure it against incompetent \nstarting.\nOpen the hole in the feed socket for flue gas and set the rotor through hand \nturning so as to place the suitable section of heating elements under the hole \ndismantle the radial sealing .\nRemove gradually the basket with the old heating elements by lifting mechanism \ninstalled in the groove over the heater. Having removed them check and if \nnecessary , repair the supporting partitions and drop down the baskets with new \nelements by the lifting mechanism .\nHaving exchanged the elements in one section turn the rotor partly so as to \nposition the next section and go on exchanging them.\nHaving finished the exchange of the heating elements of the whole hot end of the \nrotor , mount on the radial sealing . Seal and close the hole in the flue gas \nfeed channel.\nHeating Elements of the Rotor Cold \nEnd\nDisconnect the drive motor from the network and secure it against incompetent \nstarting .\nOpen the hole in the stator housing and set each rotor sector with the hole \nagainst it by hand turnin .\nRemove the door on the hole of the respective sector shift out the baskets with \nthe old heating elements inspect and if necessary , repair the supporting \ngrillage and shift in the baskets with the new elements.\nPut \non the door and turn th rotor by hand with the next sector to the hole and go on \nexchanging.\nHaving finished the exchange of the elements of the whole rotor cold end , close \nand seal the hole in the stator housing .\nDisconnect the drive motor from the network and secure it against incompetent \nstarting .\nOpen the hole in the stator housing and set each rotor sector with the hole \nagainst it by hand turnin .\nRemove the door on the hole of the respective sector shift out the baskets with \nthe old heating elements inspect and if necessary , repair the supporting \ngrillage and shift in the baskets with the new elements.\nPut \non the door and turn th rotor by hand with the next sector to the hole and go on \nexchanging.\nHaving finished the exchange of the elements of the whole rotor cold end , close \nand seal the hole in the stator housing .\nAttention:\nFor the work inside \nthe rotor both on the hot end and on the cold end use the assembly lamp with \n24 v connecting voltage. Work with anti-dust mask!\nExchange \nof toothed wheel or the drive \nfigure 7\nThe driving toothed wheel \n(1) of the rotor or the regenerative air heater with worn or damaged teeth must \nbe exchanged. The process is following:\nDisconnect the drive motor from the network and secure it against incompetent \nstarting .\nDismantle the rotor drive including the bracket from the stator housing with the \nuse of a pulley block.\nDraw off the toothed wheel from the gearbox shaft with the use of a draw off \njig.\nClean the shaft end, lubricate it with graphite and fit on a new toothed wheel \non it. Apply slip-on flanges and screws screwed in the tapped hole in the shaft \nface .\nSecure the toothed wheel on the shaft with a washer and screws.\nMount the drive with the bracket back on the stator housing so as to enable the \ntoothed wheel meshing into the rotor pin gearing. The clearance between the \ntoothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm in \ncold state. Adjust the clearance by rotor hand turning according to figure 7 \nalong the whole circumference of the pin gearing it should be checked by means \nof a gauge in several spots of the circumference of rotor pin gearing , the rim \nof the pin gearing is not accurately circular.\nCheck the oil charge of the gearbox ; If necessary refill of exchange to the oil \n.\nHaving finished the drive assembly , checked the oil charge and adjusted the \nclearance x connect the drive electric motor and make a check under cold rum \nof the regenerative air heater.\nDisconnect the drive motor from the network and secure it against incompetent \nstarting .\nDismantle the rotor drive including the bracket from the stator housing with the \nuse of a pulley block.\nDraw off the toothed wheel from the gearbox shaft with the use of a draw off \njig.\nClean the shaft end, lubricate it with graphite and fit on a new toothed wheel \non it. Apply slip-on flanges and screws screwed in the tapped hole in the shaft \nface .\nSecure the toothed wheel on the shaft with a washer and screws.\nMount the drive with the bracket back on the stator housing so as to enable the \ntoothed wheel meshing into the rotor pin gearing. The clearance between the \ntoothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm in \ncold state. Adjust the clearance by rotor hand turning according to figure 7 \nalong the whole circumference of the pin gearing it should be checked by means \nof a gauge in several spots of the circumference of rotor pin gearing , the rim \nof the pin gearing is not accurately circular.\nCheck the oil charge of the gearbox ; If necessary refill of exchange to the oil \n.\nHaving finished the drive assembly , checked the oil charge and adjusted the \nclearance x connect the drive electric motor and make a check under cold rum \nof the regenerative air heater.\nMaintenance of blowing and washing device \nfigure 4\nFollowing maintenance \nshould be done on the blowing and washing devices of the regenerative air \nheater:\nCheck regularly if both the steam and water closing fittings are tight and if \nthe jets of the blowing and washings arms are not attacked by corrosion or \nclogged.\nIf \nyou find out that the fittings leak , repair or exchange them immediately , \nbecause the leaking steam or water are sources of corrosion damaging the rotor \nheating elements .\nThe \ndirty or corroded jets must be cleaned , the damaged and worn ones exchanged.\nCheck the terminal switches limiting the swings of the blowing arms.\nCheck the tightness of the blower joints and of all their motion parts.\nCheck regularly the oil state in blower gearboxes and if necessary , refill for \nexchange the oil\nCheck and lubricate the motion screw bearings, the motion screw and the nut \nregularly, do that in harmony.\nCheck regularly if both the steam and water closing fittings are tight and if \nthe jets of the blowing and washings arms are not attacked by corrosion or \nclogged.\nIf \nyou find out that the fittings leak , repair or exchange them immediately , \nbecause the leaking steam or water are sources of corrosion damaging the rotor \nheating elements .\nThe \ndirty or corroded jets must be cleaned , the damaged and worn ones exchanged.\nCheck the terminal switches limiting the swings of the blowing arms.\nCheck the tightness of the blower joints and of all their motion parts.\nCheck regularly the oil state in blower gearboxes and if necessary , refill for \nexchange the oil\nCheck and lubricate the motion screw bearings, the motion screw and the nut \nregularly, do that in harmony.\nFire \nextinguisher equipment\nCheck the fire extinguisher pipe and prevent any leakage if found.\nCheck the fire extinguisher jet and clean it if clogged.\nExchange any part if needed.\nOperate the system manually and to tested it .\nCheck the fire extinguisher pipe and prevent any leakage if found.\nCheck the fire extinguisher jet and clean it if clogged.\nExchange any part if needed.\nOperate the system manually and to tested it .\nLubrication\nIn General\nIt \nis necessary to lubricate all rotating parts of the regenerative air heater . It \nworks under hot operating conditions, which requires special caution in \nselecting suitable lubricants.\nThe \nmaintenance worker should be entrusted with regular lubrication, being \nresponsible for checking all lubrication spots. He should have a lubrication \nchart at disposal with lubricating instructions for the regenerative air heater.\nThe \nlubrication chart should include the quality of the lubricants, time interval of \nthe checks and the lubricant exchange in harmony with the lubrication chart. If \nthe lubricant of required quality is not on store , it is necessary to settle on \na suitable substitute lubricant with the special technical service of the \nsupplier.\nThe \nlubricants must be refilled and exchanged according to the lubrication charge \nmay not be admitted no more is desirable super charging the bearings with grease \nand mixing various kinds or lubricants.\nIt \nis necessary to lubricate all rotating parts of the regenerative air heater . It \nworks under hot operating conditions, which requires special caution in \nselecting suitable lubricants.\nThe \nmaintenance worker should be entrusted with regular lubrication, being \nresponsible for checking all lubrication spots. He should have a lubrication \nchart at disposal with lubricating instructions for the regenerative air heater.\nThe \nlubrication chart should include the quality of the lubricants, time interval of \nthe checks and the lubricant exchange in harmony with the lubrication chart. If \nthe lubricant of required quality is not on store , it is necessary to settle on \na suitable substitute lubricant with the special technical service of the \nsupplier.\nThe \nlubricants must be refilled and exchanged according to the lubrication charge \nmay not be admitted no more is desirable super charging the bearings with grease \nand mixing various kinds or lubricants.\nInstructions for lubricant exchange\nBefore the first filling or the bearings or gearboxs with a lubricating charge / \ngrease or oil / all parts and surfaces being in contact with the lubricant must \nbe cleaned orderly having cleaned the surfaces , wash them with kerosene or with \nspecial flushing oil.\nDon't use cloth or rage releasing fibers for cleaning the bearings and sliding \nsurfaces during the bearing assembly observe the possibly highest cleanness \nleave the bearings in the original packing till using them for the assembly.\nApply always the lubricants of the same quality for the sieve lubricating spot ! \nif it is necessary to apply some other lubricant quality to be settled with \nspecial technical service of the lubricant supplier remove first all residues of \noriginal lubricant , and wash the whole lubricating space orderly.\nBefore the first filling or the bearings or gearboxs with a lubricating charge / \ngrease or oil / all parts and surfaces being in contact with the lubricant must \nbe cleaned orderly having cleaned the surfaces , wash them with kerosene or with \nspecial flushing oil.\nDon't use cloth or rage releasing fibers for cleaning the bearings and sliding \nsurfaces during the bearing assembly observe the possibly highest cleanness \nleave the bearings in the original packing till using them for the assembly.\nApply always the lubricants of the same quality for the sieve lubricating spot ! \nif it is necessary to apply some other lubricant quality to be settled with \nspecial technical service of the lubricant supplier remove first all residues of \noriginal lubricant , and wash the whole lubricating space orderly.\nNotes:\nMRDS Maintenance Record Data Sheet MRDS\nTable No. (2)\nSetting\nLocation: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:\nFigure (1)\nFigure (2)\nFigure (3)\nFigure (4)\n\nFigure (5)\nFigure (6)\n\nFigure (7)\nTechnical specification \n of the Vertical rotary \n regenerative air heater Ljungstrom, BRNO\nThe rotor hot end is that \n side for the rotor where hot flow gas gets in and heated combustion air gets \n out.\nThe rotor cold end is that \npart of the rotor where the colded flow gas gets out and the cold combustion air \nis introduced.\nType \n: Ljungstrom\nSize : CX 26/1200\nSerial \nno : 00362/00363\nDrawing \nno : K0 1000 10118 -0\nNo. of regenerative air \nheater for every unit :2 (NH 10,20)\nBearing type of upper \nguide : 23052/C4 , CSN 02 4705\nRotor speed (RPM) : \n1.8\nType of \nrecommended lubricating oil for upper bearing : Mobil DTE oil \nBB\nType of \nequivalent lubricating oil for upper bearing : \nSuper hydraulic \noil 220\nQuantity \nof lubricating oil for upper bearing (L): 10\nType \n: Ljungstrom\nSize : CX 26/1200\nSerial \nno : 00362/00363\nDrawing \nno : K0 1000 10118 -0\nNo. of regenerative air \nheater for every unit :2 (NH 10,20)\nBearing type of upper \nguide : 23052/C4 , CSN 02 4705\nRotor speed (RPM) : \n1.8\nType of \nrecommended lubricating oil for upper bearing : Mobil DTE oil \nBB\nType of \nequivalent lubricating oil for upper bearing : \nSuper hydraulic \noil 220\nQuantity \nof lubricating oil for upper bearing (L): 10\nExchange \ninterval of lubricating oil for upper bearing \n(hr): 3000\nBearing type of lower \nstep thrust : 29484 , CSN 02 4762\nType of \nrecommended lubricating oil for lower bearing : \nMobil DTE oil BB\nType of \nequivalent lubricating oil for lower bearing : \nSuper hydraulic \noil 220\nQuantity \nof lubricating oil for lower bearing (L): 500\nExchange \ninterval of lubricating oil for \nlower bearing \n(hr): 3000\nMass of air heater \nwithout insulation : 120022 kg\nType of gearbox of \nheater drive : V/01-320*63-900, TGL 33396/2\nType of electric motor \nof gearbox :VF160-M06(7.5Kw,960r.p.m,380V,50Hz)\nType of recommended \nlubricating oil for gear boxs heater drive : \nMobil DTE oil BB\nType of equivalent \nlubricating oil for gear boxs heater drive : \nSuper hydraulic oil 220\nQuantity of lubricating \noil for gear boxs heater drive (L): 10\nExchange \ninterval of lubricating oil for gear boxs heater drive (hr): 7000\nBlower drives gearbox \ntype : UCG P100-0,1,4-1600*1380, I=1600\nBlower drives electric \nmotor type : 3AP63- S , 120w, 1380 r.p.m, 380v, 50Hz\n\nTrouble Shooting\n1.\n High \n pressure loss\n-Blow the regenerative air heater with \n steam blowers.\n2. \n Low \n CO2 content in flue gas.\n- Fall out loss of \n supply net work.\n-Discover the cause of \n drive failure as soon as possible to try to remove it in possibly shortest \n time and put the heater into normal operation\n-If the \n failure cannot be removed and normal operation of the heater reset into \n operation in 5 minutes, the steam boiler or some other power plant should \n be put out of operation.\n-The rotor \n must be maintained in rotary movement by permanent or interrupted manual \n turning so long till the inner temperature sinks to 150-100 C.\n-In case \n the axial boards or the sector boards start rubbing against the rotor, \n the clearances must be increased .\n4.Temperature rises of step thrust bearing and guide bearing.\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-5.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-6.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-003-r0-7.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "paragraph",
   "text": "محطات القوى"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة إجراءات الصيانة الرئيسية P2 لسخان الهواء التجديدي الدوار الرأسي، التي يجب تنفيذها كل عام كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "بدأ المسودة الأولى م. Adel Mahmoud Al-maadawi، وراجعها مدير الصيانة م. Saad Mostafa، ونقحها م. Samir Abdel-Gelil في EDEPCo.، وقبلها المدير العام للصيانة: Ali Mostafa Al-lithy، واعتمدها م.: Mostafa Alam رئيس قطاع محطة TALKHA steam power station 2 x 210 MW."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة والأحذية."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "اعزل قاطع الدائرة الخاص بمحرك سخان الهواء التجديدي هذا.",
    "اعزل كابل التغذية الكهربائية لمحرك سخان الهواء التجديدي هذا.",
    "تأكد من توقف مضخة الزيت.",
    "تأكد من إغلاق مياه تبريد المحمل العلوي."
   ]
  },
  {
   "type": "paragraph",
   "text": "أدوات ومعدات"
  },
  {
   "type": "list",
   "items": [
    "طقم أدوات صيانة كامل.",
    "سائل تنظيف، مجس قياس (فييلر)، قناع مضاد للغبار"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "ضبط إحكام الدوار"
  },
  {
   "type": "paragraph",
   "text": "الضبط الأساسي للإحكام في الحالة الباردة"
  },
  {
   "type": "paragraph",
   "text": "أثناء تجهيز سخان الهواء التجديدي للتشغيل الأول وبعد الإصلاحات الكبيرة، يجب ضبط الإحكام في الحالة الباردة وفقًا للجدول 1. ويضمن هذا الضبط الأساسي الخلوص المفترض لعناصر الإحكام للتشغيل الساخن للسخانات. ويُضبط الإحكام في الحالة الباردة وفقًا للمخططات التوضيحية مع إيقاف السخان وتأمين فصل القيادة عن الشبكة الكهربائية."
  },
  {
   "type": "paragraph",
   "text": "ضبط ألواح القطاعات"
  },
  {
   "type": "paragraph",
   "text": "تُضبط ألواح القطاعات بتحديد الخلوصات A وB وG وF وفقًا للجدول رقم 1 والشكل 1"
  },
  {
   "type": "paragraph",
   "text": "ضبط الألواح المحورية"
  },
  {
   "type": "paragraph",
   "text": "تُضبط الألواح المحورية أساسًا عند التركيب. وتُحدد الخلوصات C وE وفقًا للجدول 1 والشكل 2"
  },
  {
   "type": "paragraph",
   "text": "ضبط الإحكام المحيطي وإحكام ألواح القطاعات"
  },
  {
   "type": "paragraph",
   "text": "لا يمكن الوصول إلى الإحكام المحيطي إلا من قنوات غاز المداخن وقنوات الهواء في سخان الهواء التجديدي. ويمكن ضبط خلوصاته H وJ وفقًا للجدول 1 عن طريق ثني صفائح الإحكام جزئيًا وفحصها بمجس القياس، ويمكن إجراء هذا الضبط على سخان متوقف. وينطبق الشيء نفسه على إحكام ألواح القطاعات. ولضبط ذلك الإحكام، انظر الشكل رقم 3."
  },
  {
   "type": "paragraph",
   "text": "ضبط الخلوص في الحالة الساخنة"
  },
  {
   "type": "paragraph",
   "text": "عند إدخال سخان الهواء التجديدي في الحالة الساخنة، يجب مراقبة تشغيله ووظيفته بحذر لمنع تلف الإحكام أو تدميره و/أو قفش الدوار بسبب التمدد الحراري لأجزائه، مما قد يسبب عطل القيادة أو المحرك. وقبل كل شيء، يجب فحص مقياس التيار (الأميتر) الخاص بالمحرك وحمله. ولهذا الغرض، يُنصح بتوصيل أميتر فحص دقيق وحساس يسهل فحصه من مكان الخدمة. وسيتم تحديد استهلاك التيار الأساسي أثناء التشغيل البارد لسخان الهواء التجديدي بعد ضبط الخلوصات وفقًا للجدول 1."
  },
  {
   "type": "paragraph",
   "text": "يجب فحص استهلاك التيار الأساسي لقيادة سخان الهواء التجديدي أثناء التشغيل البارد مرتين في السنة على الأقل، لأنه قد يتغير جزئيًا بسبب التشغيل في المحطة وتأثيرات تشغيلية أخرى."
  },
  {
   "type": "paragraph",
   "text": "سيتم ضبط خلوصات ألواح القطاعات والألواح المحورية بواسطة العناصر حتى أثناء التشغيل الكامل للسخان للحفاظ على أفضل إحكام للسخان، ويُنصح بضبط جميع الخلوصات على القيم الدنيا، ولكن بما يمنع تآكل الألواح بسبب الاحتكاك بدوران الدوار. ويمكن ملاحظة الخلوص المضبوط مسبقًا لأطراف ألواح القطاعات والألواح المحورية بالنظر من خلال الباب الموجود على فرع الإحكام المحوري."
  },
  {
   "type": "list",
   "items": [
    "عند إدخال سخان الهواء التجديدي في الحالة الساخنة، يجب مراقبة تشغيله ووظيفته بحذر لمنع تلف الإحكام أو تدميره و/أو قفش الدوار بسبب التمدد الحراري لأجزائه، مما قد يسبب عطل القيادة أو المحرك. وقبل كل شيء، يجب فحص مقياس التيار (الأميتر) الخاص بالمحرك وحمله. ولهذا الغرض، يُنصح بتوصيل أميتر فحص دقيق وحساس يسهل فحصه من مكان الخدمة. وسيتم تحديد استهلاك التيار الأساسي أثناء التشغيل البارد لسخان الهواء التجديدي بعد ضبط الخلوصات وفقًا للجدول 1.",
    "يجب فحص استهلاك التيار الأساسي لقيادة سخان الهواء التجديدي أثناء التشغيل البارد مرتين في السنة على الأقل، لأنه قد يتغير جزئيًا بسبب التشغيل في المحطة وتأثيرات تشغيلية أخرى.",
    "سيتم ضبط خلوصات ألواح القطاعات والألواح المحورية بواسطة العناصر حتى أثناء التشغيل الكامل للسخان للحفاظ على أفضل إحكام للسخان، ويُنصح بضبط جميع الخلوصات على القيم الدنيا، ولكن بما يمنع تآكل الألواح بسبب الاحتكاك بدوران الدوار. ويمكن ملاحظة الخلوص المضبوط مسبقًا لأطراف ألواح القطاعات والألواح المحورية بالنظر من خلال الباب الموجود على فرع الإحكام المحوري."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه:\nيوجد خطر تسرب غاز المداخن الساخن أو الهواء أثناء هذا الفحص، لذلك يجب استخدام واقي الوجه أو قناع الغاز ويجب حماية اليدين بالقفازات."
  },
  {
   "type": "paragraph",
   "text": "تعليمات ضبط الخلوص في الحالة الساخنة"
  },
  {
   "type": "paragraph",
   "text": "يجب ضبط خلوص ألواح القطاعات والألواح المحورية أثناء التشغيل الكامل، أي في الحالة الساخنة لسخان الهواء التجديدي، بحيث يُمنع زيادة التيار المسحوب لمحرك القيادة الكهربائي عن القيمة المحددة أثناء التشغيل البارد. ومع ذلك، يجب تقليل الخلوص إلى قيمة تضمن أقل تسرب ممكن لهواء الاحتراق وتضمن السلامة الكاملة وسلامة المحطة بأكملها."
  },
  {
   "type": "paragraph",
   "text": "في حالة حدوث شرخ أو تشوه في دوار سخان الهواء التجديدي أو حريق وما إلى ذلك، قد تتغير أبعاد الدوار بسبب التمدد الحراري غير المتساوي إلى حد يسبب احتكاكًا مفرطًا بين الدوار والإحكام. ويظهر ذلك في أصوات مفرطة وغير طبيعية في منطقة الألواح المحورية وألواح القطاعات. وفي مثل هذه الحالات، يجب إيقاف سخان الهواء التجديدي وفصله عن قنوات غاز المداخن والهواء بإغلاق الصمامات المعنية، ثم يجب اكتشاف سبب العطل وإزالته."
  },
  {
   "type": "list",
   "items": [
    "يجب ضبط خلوص ألواح القطاعات والألواح المحورية أثناء التشغيل الكامل، أي في الحالة الساخنة لسخان الهواء التجديدي، بحيث يُمنع زيادة التيار المسحوب لمحرك القيادة الكهربائي عن القيمة المحددة أثناء التشغيل البارد. ومع ذلك، يجب تقليل الخلوص إلى قيمة تضمن أقل تسرب ممكن لهواء الاحتراق وتضمن السلامة الكاملة وسلامة المحطة بأكملها.",
    "في حالة حدوث شرخ أو تشوه في دوار سخان الهواء التجديدي أو حريق وما إلى ذلك، قد تتغير أبعاد الدوار بسبب التمدد الحراري غير المتساوي إلى حد يسبب احتكاكًا مفرطًا بين الدوار والإحكام. ويظهر ذلك في أصوات مفرطة وغير طبيعية في منطقة الألواح المحورية وألواح القطاعات. وفي مثل هذه الحالات، يجب إيقاف سخان الهواء التجديدي وفصله عن قنوات غاز المداخن والهواء بإغلاق الصمامات المعنية، ثم يجب اكتشاف سبب العطل وإزالته."
   ]
  },
  {
   "type": "paragraph",
   "text": "الجدول رقم (1) للخلوص"
  },
  {
   "type": "paragraph",
   "text": "العلامة في الرسم"
  },
  {
   "type": "paragraph",
   "text": "الخلوص (mm)"
  },
  {
   "type": "paragraph",
   "text": "ملاحظة:\nيرجى تسجيل قياسات الخلوص قبل الصيانة وبعدها في الجدول (2) من MRDS"
  },
  {
   "type": "paragraph",
   "text": "فك محمل التوجيه، الشكل 5"
  },
  {
   "type": "paragraph",
   "text": "عملية فك محمل التوجيه العلوي لمراجعته أو صيانته أو استبداله هي كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص."
  },
  {
   "type": "paragraph",
   "text": "ادعم الدوار في ثلاث نقاط على الأقل لمنعه من الميل بعد فك محمل التوجيه."
  },
  {
   "type": "paragraph",
   "text": "أزل غطاء علبة محور محمل التوجيه (1)"
  },
  {
   "type": "paragraph",
   "text": "صرّف كل الزيت من علبة محور محمل التوجيه بفك سدادة (6) فتحة التصريف."
  },
  {
   "type": "paragraph",
   "text": "فكك لوحة التغطية (2) وأنبوب المسافة (5)."
  },
  {
   "type": "paragraph",
   "text": "اسحب الجلبة المثبتة بمفتاح (4) من المسمار (3) مع المحمل (7) باستخدام جهاز سحب."
  },
  {
   "type": "paragraph",
   "text": "عند استبدال محمل التوجيه، يجب سحب المحمل القديم من الجلبة وتركيب محمل جديد عليها. واترك المحمل الجديد في تغليفه القديم حتى بدء التجميع. وقبل تركيبه على الجلبة (4)، سخّن المحمل إلى 70 C في حمام الزيت."
  },
  {
   "type": "paragraph",
   "text": "لإعادة التجميع، اتبع العملية العكسية، وراعِ النظافة التامة، وافحص دقة التجميع."
  },
  {
   "type": "paragraph",
   "text": "أثناء إعادة التجميع على مسمار الدوار، استبدل حبل الإحكام في الإحكام (8)"
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من التجميع، أزل دعامات الدوار واشحن علبة محور محمل التوجيه بزيت التشحيم."
  },
  {
   "type": "paragraph",
   "text": "قبل تشغيل سخان الهواء التجديدي، تأكد من إزالة دعامات الدوار بعد الانتهاء من التجميع ومن استعادة شحنة الزيت في علبة المحور."
  },
  {
   "type": "list",
   "items": [
    "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.",
    "ادعم الدوار في ثلاث نقاط على الأقل لمنعه من الميل بعد فك محمل التوجيه.",
    "أزل غطاء علبة محور محمل التوجيه (1)",
    "صرّف كل الزيت من علبة محور محمل التوجيه بفك سدادة (6) فتحة التصريف.",
    "فكك لوحة التغطية (2) وأنبوب المسافة (5).",
    "اسحب الجلبة المثبتة بمفتاح (4) من المسمار (3) مع المحمل (7) باستخدام جهاز سحب.",
    "عند استبدال محمل التوجيه، يجب سحب المحمل القديم من الجلبة وتركيب محمل جديد عليها. واترك المحمل الجديد في تغليفه القديم حتى بدء التجميع. وقبل تركيبه على الجلبة (4)، سخّن المحمل إلى 70 C في حمام الزيت.",
    "لإعادة التجميع، اتبع العملية العكسية، وراعِ النظافة التامة، وافحص دقة التجميع.",
    "أثناء إعادة التجميع على مسمار الدوار، استبدل حبل الإحكام في الإحكام (8)",
    "بعد الانتهاء من التجميع، أزل دعامات الدوار واشحن علبة محور محمل التوجيه بزيت التشحيم.",
    "قبل تشغيل سخان الهواء التجديدي، تأكد من إزالة دعامات الدوار بعد الانتهاء من التجميع ومن استعادة شحنة الزيت في علبة المحور."
   ]
  },
  {
   "type": "paragraph",
   "text": "فك محمل الدفع المتدرج (الشكل 6)"
  },
  {
   "type": "paragraph",
   "text": "يُسلَّم مع سخانات الهواء التجديدية رافعان هيدروليكيان لرفع الدوار عن المحمل كملحقات لها، وعملية فك محمل الدفع المتدرج لفحصه أو صيانته أو استبداله هي كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص."
  },
  {
   "type": "paragraph",
   "text": "صرّف الزيت من المحمل."
  },
  {
   "type": "paragraph",
   "text": "فكك جميع وصلات الأنابيب وغطاء علبة المحور ومقاييس الحرارة."
  },
  {
   "type": "paragraph",
   "text": "أدخل الرافعين الهيدروليكيين (10) تحت علبة المحور."
  },
  {
   "type": "paragraph",
   "text": "ارفع الدوار 4-5 mm بالرافعين معًا في نفس الوقت."
  },
  {
   "type": "paragraph",
   "text": "أدخل قطع المسافة (2) بين حلقة تخفيف المحور (1) ودعامة الدوار (3)."
  },
  {
   "type": "paragraph",
   "text": "أزل ألواح الدعم (11) تحت المحمل الحامل وادفع المسامير المخروطية (9) خارج اللوحة التي تدعم علبة المحور في الوضع الأفقي."
  },
  {
   "type": "paragraph",
   "text": "خفف حمل الرافعين (10)."
  },
  {
   "type": "paragraph",
   "text": "فك الفلانشة الوسيطة (6) من فلانشة العمود (1)."
  },
  {
   "type": "paragraph",
   "text": "أزح علبة المحور بما فيها المحمل في الاتجاه بين قناة الهواء وقناة غاز المداخن على لوحة دعم مناسبة."
  },
  {
   "type": "paragraph",
   "text": "لصيانة المحمل، يكفي إزالة جزئه العلوي مع البكرات وحاملات البكرات."
  },
  {
   "type": "paragraph",
   "text": "استخدم أدوات الإزالة لاستبدال المحمل."
  },
  {
   "type": "paragraph",
   "text": "اتبع العملية العكسية لإعادة التجميع. وراعِ النظافة التامة وافحص دقة التجميع."
  },
  {
   "type": "paragraph",
   "text": "قبل التشغيل، تأكد من إزالة ألواح الدعم (2) والروافع ومن شحن المحمل بالزيت. واستبدل حبل التعبئة في الإحكام (12)."
  },
  {
   "type": "paragraph",
   "text": "عند استبدال المحمل، نظف واغسل علبة المحور أيضًا بزيت الغسيل. واملأ الإحكام (4) بالشحم."
  },
  {
   "type": "list",
   "items": [
    "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.",
    "صرّف الزيت من المحمل.",
    "فكك جميع وصلات الأنابيب وغطاء علبة المحور ومقاييس الحرارة.",
    "أدخل الرافعين الهيدروليكيين (10) تحت علبة المحور.",
    "ارفع الدوار 4-5 mm بالرافعين معًا في نفس الوقت.",
    "أدخل قطع المسافة (2) بين حلقة تخفيف المحور (1) ودعامة الدوار (3).",
    "أزل ألواح الدعم (11) تحت المحمل الحامل وادفع المسامير المخروطية (9) خارج اللوحة التي تدعم علبة المحور في الوضع الأفقي.",
    "خفف حمل الرافعين (10).",
    "فك الفلانشة الوسيطة (6) من فلانشة العمود (1).",
    "أزح علبة المحور بما فيها المحمل في الاتجاه بين قناة الهواء وقناة غاز المداخن على لوحة دعم مناسبة.",
    "لصيانة المحمل، يكفي إزالة جزئه العلوي مع البكرات وحاملات البكرات.",
    "استخدم أدوات الإزالة لاستبدال المحمل.",
    "اتبع العملية العكسية لإعادة التجميع. وراعِ النظافة التامة وافحص دقة التجميع.",
    "قبل التشغيل، تأكد من إزالة ألواح الدعم (2) والروافع ومن شحن المحمل بالزيت. واستبدل حبل التعبئة في الإحكام (12).",
    "عند استبدال المحمل، نظف واغسل علبة المحور أيضًا بزيت الغسيل. واملأ الإحكام (4) بالشحم."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدال عناصر التسخين"
  },
  {
   "type": "paragraph",
   "text": "عناصر تسخين الطرف الساخن للدوار"
  },
  {
   "type": "paragraph",
   "text": "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص."
  },
  {
   "type": "paragraph",
   "text": "افتح الفتحة في مقبس تغذية غاز المداخن واضبط الدوار بالتدوير اليدوي لوضع القسم المناسب من عناصر التسخين تحت الفتحة، وفك الإحكام الشعاعي."
  },
  {
   "type": "paragraph",
   "text": "أزل تدريجيًا السلة التي تحتوي على عناصر التسخين القديمة بآلية الرفع المثبتة في الأخدود فوق السخان. وبعد إزالتها، افحصها، وإذا لزم الأمر، أصلح الحواجز الداعمة وأنزل السلال التي تحتوي على العناصر الجديدة بآلية الرفع."
  },
  {
   "type": "paragraph",
   "text": "بعد استبدال العناصر في قسم واحد، أدر الدوار جزئيًا لوضع القسم التالي واستمر في الاستبدال."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من استبدال عناصر التسخين للطرف الساخن كاملًا للدوار، ركّب الإحكام الشعاعي. وأحكم وأغلق الفتحة في قناة تغذية غاز المداخن."
  },
  {
   "type": "list",
   "items": [
    "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.",
    "افتح الفتحة في مقبس تغذية غاز المداخن واضبط الدوار بالتدوير اليدوي لوضع القسم المناسب من عناصر التسخين تحت الفتحة، وفك الإحكام الشعاعي.",
    "أزل تدريجيًا السلة التي تحتوي على عناصر التسخين القديمة بآلية الرفع المثبتة في الأخدود فوق السخان. وبعد إزالتها، افحصها، وإذا لزم الأمر، أصلح الحواجز الداعمة وأنزل السلال التي تحتوي على العناصر الجديدة بآلية الرفع.",
    "بعد استبدال العناصر في قسم واحد، أدر الدوار جزئيًا لوضع القسم التالي واستمر في الاستبدال.",
    "بعد الانتهاء من استبدال عناصر التسخين للطرف الساخن كاملًا للدوار، ركّب الإحكام الشعاعي. وأحكم وأغلق الفتحة في قناة تغذية غاز المداخن."
   ]
  },
  {
   "type": "paragraph",
   "text": "عناصر تسخين الطرف البارد للدوار"
  },
  {
   "type": "paragraph",
   "text": "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص."
  },
  {
   "type": "paragraph",
   "text": "افتح الفتحة في جسم الجزء الثابت واضبط كل قطاع من قطاعات الدوار بحيث تكون الفتحة مقابله بالتدوير اليدوي."
  },
  {
   "type": "paragraph",
   "text": "أزل الباب الموجود على فتحة القطاع المعني، وأزح السلال التي تحتوي على عناصر التسخين القديمة، وافحصها، وإذا لزم الأمر، أصلح الشبكة الداعمة، وأدخل السلال التي تحتوي على العناصر الجديدة."
  },
  {
   "type": "paragraph",
   "text": "ضع الباب وأدر الدوار باليد بحيث يكون القطاع التالي عند الفتحة واستمر في الاستبدال."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من استبدال عناصر الطرف البارد كاملًا للدوار، أغلق وأحكم الفتحة في جسم الجزء الثابت."
  },
  {
   "type": "list",
   "items": [
    "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.",
    "افتح الفتحة في جسم الجزء الثابت واضبط كل قطاع من قطاعات الدوار بحيث تكون الفتحة مقابله بالتدوير اليدوي.",
    "أزل الباب الموجود على فتحة القطاع المعني، وأزح السلال التي تحتوي على عناصر التسخين القديمة، وافحصها، وإذا لزم الأمر، أصلح الشبكة الداعمة، وأدخل السلال التي تحتوي على العناصر الجديدة.",
    "ضع الباب وأدر الدوار باليد بحيث يكون القطاع التالي عند الفتحة واستمر في الاستبدال.",
    "بعد الانتهاء من استبدال عناصر الطرف البارد كاملًا للدوار، أغلق وأحكم الفتحة في جسم الجزء الثابت."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه:\nللعمل داخل الدوار سواء في الطرف الساخن أو الطرف البارد، استخدم مصباح التجميع بجهد توصيل 24 v. واعمل بقناع مضاد للغبار!"
  },
  {
   "type": "paragraph",
   "text": "استبدال العجلة المسننة أو القيادة، الشكل 7"
  },
  {
   "type": "paragraph",
   "text": "يجب استبدال العجلة المسننة القائدة (1) للدوار أو لسخان الهواء التجديدي إذا كانت أسنانها بالية أو تالفة. والعملية هي كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص."
  },
  {
   "type": "paragraph",
   "text": "فكك قيادة الدوار بما فيها الحامل من جسم الجزء الثابت باستخدام بكرة رفع."
  },
  {
   "type": "paragraph",
   "text": "اسحب العجلة المسننة من عمود علبة التروس باستخدام جهاز سحب."
  },
  {
   "type": "paragraph",
   "text": "نظف نهاية العمود، وشحّمها بالجرافيت، وركّب عجلة مسننة جديدة عليها. واستخدم فلانشات انزلاقية ومسامير مربوطة في الثقب الملولب في وجه العمود."
  },
  {
   "type": "paragraph",
   "text": "ثبّت العجلة المسننة على العمود بوردة ومسامير."
  },
  {
   "type": "paragraph",
   "text": "ركّب القيادة مع الحامل مرة أخرى على جسم الجزء الثابت بحيث تتمكن العجلة المسننة من التعشيق في ترس مسامير الدوار. ويجب أن يكون الخلوص بين قدم العجلة المسننة ومسمار ترس مسامير الدوار 15.5 mm في الحالة الباردة. واضبط الخلوص بالتدوير اليدوي للدوار وفقًا للشكل 7 على طول محيط ترس المسامير بالكامل، ويجب فحصه بمقياس في عدة مواضع من محيط ترس مسامير الدوار، لأن حافة ترس المسامير ليست دائرية بدقة."
  },
  {
   "type": "paragraph",
   "text": "فحص شحنة زيت علبة التروس؛ وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع القيادة وفحص شحنة الزيت وضبط الخلوص، صل محرك القيادة الكهربائي وأجرِ فحصًا أثناء التشغيل البارد لسخان الهواء التجديدي."
  },
  {
   "type": "list",
   "items": [
    "افصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.",
    "فكك قيادة الدوار بما فيها الحامل من جسم الجزء الثابت باستخدام بكرة رفع.",
    "اسحب العجلة المسننة من عمود علبة التروس باستخدام جهاز سحب.",
    "نظف نهاية العمود، وشحّمها بالجرافيت، وركّب عجلة مسننة جديدة عليها. واستخدم فلانشات انزلاقية ومسامير مربوطة في الثقب الملولب في وجه العمود.",
    "ثبّت العجلة المسننة على العمود بوردة ومسامير.",
    "ركّب القيادة مع الحامل مرة أخرى على جسم الجزء الثابت بحيث تتمكن العجلة المسننة من التعشيق في ترس مسامير الدوار. ويجب أن يكون الخلوص بين قدم العجلة المسننة ومسمار ترس مسامير الدوار 15.5 mm في الحالة الباردة. واضبط الخلوص بالتدوير اليدوي للدوار وفقًا للشكل 7 على طول محيط ترس المسامير بالكامل، ويجب فحصه بمقياس في عدة مواضع من محيط ترس مسامير الدوار، لأن حافة ترس المسامير ليست دائرية بدقة.",
    "فحص شحنة زيت علبة التروس؛ وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله.",
    "بعد الانتهاء من تجميع القيادة وفحص شحنة الزيت وضبط الخلوص، صل محرك القيادة الكهربائي وأجرِ فحصًا أثناء التشغيل البارد لسخان الهواء التجديدي."
   ]
  },
  {
   "type": "paragraph",
   "text": "صيانة جهاز النفخ والغسيل، الشكل 4"
  },
  {
   "type": "paragraph",
   "text": "يجب إجراء الصيانة التالية على أجهزة النفخ والغسيل في سخان الهواء التجديدي:"
  },
  {
   "type": "paragraph",
   "text": "افحص بانتظام ما إذا كانت تجهيزات إغلاق البخار والمياه محكمة وما إذا كانت فوهات أذرع النفخ والغسيل غير متأثرة بالتآكل أو مسدودة."
  },
  {
   "type": "paragraph",
   "text": "إذا اكتشفت أن التجهيزات تسرب، أصلحها أو استبدلها فورًا، لأن البخار أو المياه المتسربة مصدر للتآكل الذي يتلف عناصر تسخين الدوار."
  },
  {
   "type": "paragraph",
   "text": "يجب تنظيف الفوهات المتسخة أو المتآكلة، واستبدال التالفة والبالية منها."
  },
  {
   "type": "paragraph",
   "text": "فحص مفاتيح النهاية التي تحد من تأرجح أذرع النفخ."
  },
  {
   "type": "paragraph",
   "text": "فحص إحكام وصلات المنفاخ وجميع أجزائه المتحركة."
  },
  {
   "type": "paragraph",
   "text": "افحص بانتظام حالة الزيت في علب التروس للمنفاخ، وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله"
  },
  {
   "type": "paragraph",
   "text": "افحص وشحّم محامل برغي الحركة وبرغي الحركة والصامولة بانتظام، وقم بذلك بانتظام."
  },
  {
   "type": "list",
   "items": [
    "افحص بانتظام ما إذا كانت تجهيزات إغلاق البخار والمياه محكمة وما إذا كانت فوهات أذرع النفخ والغسيل غير متأثرة بالتآكل أو مسدودة.",
    "إذا اكتشفت أن التجهيزات تسرب، أصلحها أو استبدلها فورًا، لأن البخار أو المياه المتسربة مصدر للتآكل الذي يتلف عناصر تسخين الدوار.",
    "يجب تنظيف الفوهات المتسخة أو المتآكلة، واستبدال التالفة والبالية منها.",
    "فحص مفاتيح النهاية التي تحد من تأرجح أذرع النفخ.",
    "فحص إحكام وصلات المنفاخ وجميع أجزائه المتحركة.",
    "افحص بانتظام حالة الزيت في علب التروس للمنفاخ، وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله",
    "افحص وشحّم محامل برغي الحركة وبرغي الحركة والصامولة بانتظام، وقم بذلك بانتظام."
   ]
  },
  {
   "type": "paragraph",
   "text": "معدات إطفاء الحريق"
  },
  {
   "type": "paragraph",
   "text": "فحص أنبوب مطفأة الحريق ومنع أي تسرب إذا وُجد."
  },
  {
   "type": "paragraph",
   "text": "فحص فوهة مطفأة الحريق وتنظيفها إذا كانت مسدودة."
  },
  {
   "type": "paragraph",
   "text": "استبدال أي جزء عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "تشغيل النظام يدويًا واختباره."
  },
  {
   "type": "list",
   "items": [
    "فحص أنبوب مطفأة الحريق ومنع أي تسرب إذا وُجد.",
    "فحص فوهة مطفأة الحريق وتنظيفها إذا كانت مسدودة.",
    "استبدال أي جزء عند الحاجة.",
    "تشغيل النظام يدويًا واختباره."
   ]
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "عام"
  },
  {
   "type": "paragraph",
   "text": "من الضروري تشحيم جميع الأجزاء الدوارة في سخان الهواء التجديدي. فهو يعمل في ظروف تشغيل ساخنة، مما يتطلب حذرًا خاصًا عند اختيار مواد التشحيم المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يجب تكليف عامل الصيانة بالتشحيم المنتظم، وأن يكون مسؤولًا عن فحص جميع نقاط التشحيم. ويجب أن يكون لديه مخطط تشحيم يتضمن تعليمات التشحيم لسخان الهواء التجديدي."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يتضمن مخطط التشحيم جودة مواد التشحيم والفترة الزمنية للفحوصات واستبدال مواد التشحيم وفقًا لمخطط التشحيم. وإذا لم تكن مادة التشحيم بالجودة المطلوبة متوفرة في المخزن، فمن الضروري الاتفاق على مادة تشحيم بديلة مناسبة مع الخدمة الفنية الخاصة للمورد."
  },
  {
   "type": "paragraph",
   "text": "يجب إعادة تعبئة مواد التشحيم واستبدالها وفقًا لشحنة التشحيم، ولا يجوز الشحن الزائد للمحامل بالشحم ولا خلط أنواع مختلفة من مواد التشحيم."
  },
  {
   "type": "list",
   "items": [
    "من الضروري تشحيم جميع الأجزاء الدوارة في سخان الهواء التجديدي. فهو يعمل في ظروف تشغيل ساخنة، مما يتطلب حذرًا خاصًا عند اختيار مواد التشحيم المناسبة.",
    "يجب تكليف عامل الصيانة بالتشحيم المنتظم، وأن يكون مسؤولًا عن فحص جميع نقاط التشحيم. ويجب أن يكون لديه مخطط تشحيم يتضمن تعليمات التشحيم لسخان الهواء التجديدي.",
    "يجب أن يتضمن مخطط التشحيم جودة مواد التشحيم والفترة الزمنية للفحوصات واستبدال مواد التشحيم وفقًا لمخطط التشحيم. وإذا لم تكن مادة التشحيم بالجودة المطلوبة متوفرة في المخزن، فمن الضروري الاتفاق على مادة تشحيم بديلة مناسبة مع الخدمة الفنية الخاصة للمورد.",
    "يجب إعادة تعبئة مواد التشحيم واستبدالها وفقًا لشحنة التشحيم، ولا يجوز الشحن الزائد للمحامل بالشحم ولا خلط أنواع مختلفة من مواد التشحيم."
   ]
  },
  {
   "type": "paragraph",
   "text": "تعليمات استبدال مادة التشحيم"
  },
  {
   "type": "paragraph",
   "text": "قبل التعبئة الأولى للمحامل أو علب التروس بشحنة تشحيم (شحم أو زيت)، يجب تنظيف جميع الأجزاء والأسطح الملامسة لمادة التشحيم تنظيفًا جيدًا، وبعد تنظيف الأسطح، اغسلها بالكيروسين أو بزيت غسيل خاص."
  },
  {
   "type": "paragraph",
   "text": "لا تستخدم قماشًا أو خرقًا تُطلق أليافًا لتنظيف المحامل والأسطح المنزلقة، وأثناء تجميع المحامل راعِ أعلى درجة نظافة ممكنة، واترك المحامل في تغليفها الأصلي حتى استخدامها في التجميع."
  },
  {
   "type": "paragraph",
   "text": "استخدم دائمًا مواد التشحيم من نفس الجودة لنفس نقطة التشحيم! وإذا لزم استخدام مادة تشحيم بجودة أخرى، فيجب الاتفاق عليها مع الخدمة الفنية الخاصة لمورد مادة التشحيم، وأزل أولًا جميع بقايا مادة التشحيم الأصلية، واغسل حيز التشحيم بالكامل جيدًا."
  },
  {
   "type": "list",
   "items": [
    "قبل التعبئة الأولى للمحامل أو علب التروس بشحنة تشحيم (شحم أو زيت)، يجب تنظيف جميع الأجزاء والأسطح الملامسة لمادة التشحيم تنظيفًا جيدًا، وبعد تنظيف الأسطح، اغسلها بالكيروسين أو بزيت غسيل خاص.",
    "لا تستخدم قماشًا أو خرقًا تُطلق أليافًا لتنظيف المحامل والأسطح المنزلقة، وأثناء تجميع المحامل راعِ أعلى درجة نظافة ممكنة، واترك المحامل في تغليفها الأصلي حتى استخدامها في التجميع.",
    "استخدم دائمًا مواد التشحيم من نفس الجودة لنفس نقطة التشحيم! وإذا لزم استخدام مادة تشحيم بجودة أخرى، فيجب الاتفاق عليها مع الخدمة الفنية الخاصة لمورد مادة التشحيم، وأزل أولًا جميع بقايا مادة التشحيم الأصلية، واغسل حيز التشحيم بالكامل جيدًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": "MRDS ورقة بيانات سجل الصيانة MRDS"
  },
  {
   "type": "paragraph",
   "text": "الجدول رقم (2)"
  },
  {
   "type": "paragraph",
   "text": "الضبط"
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nتسمية المعدة: \nتاريخ الاختبار: \nاختبر بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الشكل (1)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (3)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "وصلة دوارة للبخار",
     "6",
     "مفتاح نهاية"
    ],
    [
     "",
     "وصلة دوارة للمياه",
     "",
     "قيادة المنفاخ"
    ],
    [
     "",
     "جسم التوزيع",
     "",
     "صندوق"
    ],
    [
     "",
     "جسم المنفاخ",
     "",
     "ذراع نفخ البخار"
    ],
    [
     "",
     "حامل المنفاخ",
     "",
     "ذراع نفخ المياه"
    ]
   ]
  },
  {
   "type": "paragraph",
   "text": "الشكل (5)"
  },
  {
   "type": "paragraph",
   "text": "الشكل (6)"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "مدخل زيت التبريد",
     "7",
     "مخرج زيت التبريد"
    ],
    [
     "",
     "غطاء الصندوق",
     "",
     "لوحة قطاع حلقة التوجيه"
    ],
    [
     "",
     "",
     "",
     "لوحة القطاع"
    ]
   ]
  },
  {
   "type": "paragraph",
   "text": "الشكل (7)"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لسخان الهواء التجديدي الدوار الرأسي Ljungstrom, BRNO"
  },
  {
   "type": "paragraph",
   "text": "الطرف الساخن للدوار هو ذلك الجانب من الدوار حيث يدخل غاز التدفق الساخن ويخرج هواء الاحتراق المسخن."
  },
  {
   "type": "paragraph",
   "text": "الطرف البارد للدوار هو ذلك الجزء من الدوار حيث يخرج غاز التدفق البارد ويُدخل هواء الاحتراق البارد."
  },
  {
   "type": "paragraph",
   "text": "النوع: Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "المقاس: CX 26/1200"
  },
  {
   "type": "paragraph",
   "text": "الرقم التسلسلي: 00362/00363"
  },
  {
   "type": "paragraph",
   "text": "رقم الرسم: K0 1000 10118 -0"
  },
  {
   "type": "paragraph",
   "text": "عدد سخانات الهواء التجديدية لكل وحدة: 2 (NH 10,20)"
  },
  {
   "type": "paragraph",
   "text": "نوع محمل التوجيه العلوي: 23052/C4، CSN 02 4705"
  },
  {
   "type": "paragraph",
   "text": "سرعة الدوار (RPM): 1.8"
  },
  {
   "type": "paragraph",
   "text": "نوع زيت التشحيم الموصى به للمحمل العلوي: Mobil DTE oil BB"
  },
  {
   "type": "paragraph",
   "text": "نوع زيت التشحيم المكافئ للمحمل العلوي: Super hydraulic oil 220"
  },
  {
   "type": "paragraph",
   "text": "كمية زيت التشحيم للمحمل العلوي (L): 10"
  },
  {
   "type": "list",
   "items": [
    "النوع: Ljungstrom",
    "المقاس: CX 26/1200",
    "الرقم التسلسلي: 00362/00363",
    "رقم الرسم: K0 1000 10118 -0",
    "عدد سخانات الهواء التجديدية لكل وحدة: 2 (NH 10,20)",
    "نوع محمل التوجيه العلوي: 23052/C4، CSN 02 4705",
    "سرعة الدوار (RPM): 1.8",
    "نوع زيت التشحيم الموصى به للمحمل العلوي: Mobil DTE oil BB",
    "نوع زيت التشحيم المكافئ للمحمل العلوي: Super hydraulic oil 220",
    "كمية زيت التشحيم للمحمل العلوي (L): 10",
    "فترة استبدال زيت التشحيم للمحمل العلوي (hr): 3000",
    "نوع محمل الدفع المتدرج السفلي: 29484، CSN 02 4762",
    "نوع زيت التشحيم الموصى به للمحمل السفلي: Mobil DTE oil BB",
    "نوع زيت التشحيم المكافئ للمحمل السفلي: Super hydraulic oil 220",
    "كمية زيت التشحيم للمحمل السفلي (L): 500",
    "فترة استبدال زيت التشحيم للمحمل السفلي (hr): 3000",
    "كتلة سخان الهواء بدون عزل: 120022 kg",
    "نوع علبة تروس قيادة السخان: V/01-320*63-900, TGL 33396/2",
    "نوع المحرك الكهربائي لعلبة التروس: VF160-M06(7.5Kw,960r.p.m,380V,50Hz)",
    "نوع زيت التشحيم الموصى به لعلب تروس قيادة السخان: Mobil DTE oil BB",
    "نوع زيت التشحيم المكافئ لعلب تروس قيادة السخان: Super hydraulic oil 220",
    "كمية زيت التشحيم لعلب تروس قيادة السخان (L): 10",
    "فترة استبدال زيت التشحيم لعلب تروس قيادة السخان (hr): 7000",
    "نوع علبة تروس قيادة المنفاخ: UCG P100-0,1,4-1600*1380, I=1600",
    "نوع المحرك الكهربائي لقيادة المنفاخ: 3AP63- S, 120w, 1380 r.p.m, 380v, 50Hz"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "زيت",
     "غاز طبيعي"
    ],
    [
     "غازات المداخن",
     "هواء",
     "غازات المداخن",
     "هواء"
    ]
   ]
  },
  {
   "type": "paragraph",
   "text": "استكشاف الأعطال"
  },
  {
   "type": "paragraph",
   "text": "1.\nفقدان ضغط عالٍ"
  },
  {
   "type": "paragraph",
   "text": "-نفخ سخان الهواء التجديدي بمنافيخ البخار."
  },
  {
   "type": "paragraph",
   "text": "2.\nانخفاض محتوى CO2 في غاز المداخن."
  },
  {
   "type": "paragraph",
   "text": "-انقطاع إمداد الشبكة."
  },
  {
   "type": "paragraph",
   "text": "-اكتشف سبب عطل القيادة في أسرع وقت ممكن وحاول إزالته في أقصر وقت ممكن وأعد السخان إلى التشغيل الطبيعي"
  },
  {
   "type": "paragraph",
   "text": "-إذا تعذر إزالة العطل وإعادة السخان إلى التشغيل الطبيعي خلال 5 دقائق، فيجب إيقاف غلاية البخار أو أي محطة قوى أخرى عن التشغيل."
  },
  {
   "type": "paragraph",
   "text": "-يجب الحفاظ على حركة الدوار الدورانية بالتدوير اليدوي المستمر أو المتقطع حتى تنخفض درجة الحرارة الداخلية إلى 150-100 C."
  },
  {
   "type": "paragraph",
   "text": "-في حالة بدء احتكاك الألواح المحورية أو ألواح القطاعات بالدوار، يجب زيادة الخلوصات."
  },
  {
   "type": "paragraph",
   "text": "4. ارتفاع درجة حرارة محمل الدفع المتدرج ومحمل التوجيه."
  },
  {
   "type": "table",
   "rows": [
    [
     "العطل",
     "",
     "العلاج"
    ]
   ]
  }
 ],
 "text_ar": "محطات القوى\nالإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات الصيانة الرئيسية P2 لسخان الهواء التجديدي الدوار الرأسي، التي يجب تنفيذها كل عام كما هو موضح بـ Y1 في خانة العنوان.\nبدأ المسودة الأولى م. Adel Mahmoud Al-maadawi، وراجعها مدير الصيانة م. Saad Mostafa، ونقحها م. Samir Abdel-Gelil في EDEPCo.، وقبلها المدير العام للصيانة: Ali Mostafa Al-lithy، واعتمدها م.: Mostafa Alam رئيس قطاع محطة TALKHA steam power station 2 x 210 MW.\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nاعزل قاطع الدائرة الخاص بمحرك سخان الهواء التجديدي هذا.\nاعزل كابل التغذية الكهربائية لمحرك سخان الهواء التجديدي هذا.\nتأكد من توقف مضخة الزيت.\nتأكد من إغلاق مياه تبريد المحمل العلوي.\nأدوات ومعدات\nطقم أدوات صيانة كامل.\nسائل تنظيف، مجس قياس (فييلر)، قناع مضاد للغبار\nالعمل الواجب تنفيذه\nضبط إحكام الدوار\nالضبط الأساسي للإحكام في الحالة الباردة\nأثناء تجهيز سخان الهواء التجديدي للتشغيل الأول وبعد الإصلاحات الكبيرة، يجب ضبط الإحكام في الحالة الباردة وفقًا للجدول 1. ويضمن هذا الضبط الأساسي الخلوص المفترض لعناصر الإحكام للتشغيل الساخن للسخانات. ويُضبط الإحكام في الحالة الباردة وفقًا للمخططات التوضيحية مع إيقاف السخان وتأمين فصل القيادة عن الشبكة الكهربائية.\nضبط ألواح القطاعات\nتُضبط ألواح القطاعات بتحديد الخلوصات A وB وG وF وفقًا للجدول رقم 1 والشكل 1\nضبط الألواح المحورية\nتُضبط الألواح المحورية أساسًا عند التركيب. وتُحدد الخلوصات C وE وفقًا للجدول 1 والشكل 2\nضبط الإحكام المحيطي وإحكام ألواح القطاعات\nلا يمكن الوصول إلى الإحكام المحيطي إلا من قنوات غاز المداخن وقنوات الهواء في سخان الهواء التجديدي. ويمكن ضبط خلوصاته H وJ وفقًا للجدول 1 عن طريق ثني صفائح الإحكام جزئيًا وفحصها بمجس القياس، ويمكن إجراء هذا الضبط على سخان متوقف. وينطبق الشيء نفسه على إحكام ألواح القطاعات. ولضبط ذلك الإحكام، انظر الشكل رقم 3.\nضبط الخلوص في الحالة الساخنة\nعند إدخال سخان الهواء التجديدي في الحالة الساخنة، يجب مراقبة تشغيله ووظيفته بحذر لمنع تلف الإحكام أو تدميره و/أو قفش الدوار بسبب التمدد الحراري لأجزائه، مما قد يسبب عطل القيادة أو المحرك. وقبل كل شيء، يجب فحص مقياس التيار (الأميتر) الخاص بالمحرك وحمله. ولهذا الغرض، يُنصح بتوصيل أميتر فحص دقيق وحساس يسهل فحصه من مكان الخدمة. وسيتم تحديد استهلاك التيار الأساسي أثناء التشغيل البارد لسخان الهواء التجديدي بعد ضبط الخلوصات وفقًا للجدول 1.\nيجب فحص استهلاك التيار الأساسي لقيادة سخان الهواء التجديدي أثناء التشغيل البارد مرتين في السنة على الأقل، لأنه قد يتغير جزئيًا بسبب التشغيل في المحطة وتأثيرات تشغيلية أخرى.\nسيتم ضبط خلوصات ألواح القطاعات والألواح المحورية بواسطة العناصر حتى أثناء التشغيل الكامل للسخان للحفاظ على أفضل إحكام للسخان، ويُنصح بضبط جميع الخلوصات على القيم الدنيا، ولكن بما يمنع تآكل الألواح بسبب الاحتكاك بدوران الدوار. ويمكن ملاحظة الخلوص المضبوط مسبقًا لأطراف ألواح القطاعات والألواح المحورية بالنظر من خلال الباب الموجود على فرع الإحكام المحوري.\nعند إدخال سخان الهواء التجديدي في الحالة الساخنة، يجب مراقبة تشغيله ووظيفته بحذر لمنع تلف الإحكام أو تدميره و/أو قفش الدوار بسبب التمدد الحراري لأجزائه، مما قد يسبب عطل القيادة أو المحرك. وقبل كل شيء، يجب فحص مقياس التيار (الأميتر) الخاص بالمحرك وحمله. ولهذا الغرض، يُنصح بتوصيل أميتر فحص دقيق وحساس يسهل فحصه من مكان الخدمة. وسيتم تحديد استهلاك التيار الأساسي أثناء التشغيل البارد لسخان الهواء التجديدي بعد ضبط الخلوصات وفقًا للجدول 1.\nيجب فحص استهلاك التيار الأساسي لقيادة سخان الهواء التجديدي أثناء التشغيل البارد مرتين في السنة على الأقل، لأنه قد يتغير جزئيًا بسبب التشغيل في المحطة وتأثيرات تشغيلية أخرى.\nسيتم ضبط خلوصات ألواح القطاعات والألواح المحورية بواسطة العناصر حتى أثناء التشغيل الكامل للسخان للحفاظ على أفضل إحكام للسخان، ويُنصح بضبط جميع الخلوصات على القيم الدنيا، ولكن بما يمنع تآكل الألواح بسبب الاحتكاك بدوران الدوار. ويمكن ملاحظة الخلوص المضبوط مسبقًا لأطراف ألواح القطاعات والألواح المحورية بالنظر من خلال الباب الموجود على فرع الإحكام المحوري.\nتنبيه:\nيوجد خطر تسرب غاز المداخن الساخن أو الهواء أثناء هذا الفحص، لذلك يجب استخدام واقي الوجه أو قناع الغاز ويجب حماية اليدين بالقفازات.\nتعليمات ضبط الخلوص في الحالة الساخنة\nيجب ضبط خلوص ألواح القطاعات والألواح المحورية أثناء التشغيل الكامل، أي في الحالة الساخنة لسخان الهواء التجديدي، بحيث يُمنع زيادة التيار المسحوب لمحرك القيادة الكهربائي عن القيمة المحددة أثناء التشغيل البارد. ومع ذلك، يجب تقليل الخلوص إلى قيمة تضمن أقل تسرب ممكن لهواء الاحتراق وتضمن السلامة الكاملة وسلامة المحطة بأكملها.\nفي حالة حدوث شرخ أو تشوه في دوار سخان الهواء التجديدي أو حريق وما إلى ذلك، قد تتغير أبعاد الدوار بسبب التمدد الحراري غير المتساوي إلى حد يسبب احتكاكًا مفرطًا بين الدوار والإحكام. ويظهر ذلك في أصوات مفرطة وغير طبيعية في منطقة الألواح المحورية وألواح القطاعات. وفي مثل هذه الحالات، يجب إيقاف سخان الهواء التجديدي وفصله عن قنوات غاز المداخن والهواء بإغلاق الصمامات المعنية، ثم يجب اكتشاف سبب العطل وإزالته.\nيجب ضبط خلوص ألواح القطاعات والألواح المحورية أثناء التشغيل الكامل، أي في الحالة الساخنة لسخان الهواء التجديدي، بحيث يُمنع زيادة التيار المسحوب لمحرك القيادة الكهربائي عن القيمة المحددة أثناء التشغيل البارد. ومع ذلك، يجب تقليل الخلوص إلى قيمة تضمن أقل تسرب ممكن لهواء الاحتراق وتضمن السلامة الكاملة وسلامة المحطة بأكملها.\nفي حالة حدوث شرخ أو تشوه في دوار سخان الهواء التجديدي أو حريق وما إلى ذلك، قد تتغير أبعاد الدوار بسبب التمدد الحراري غير المتساوي إلى حد يسبب احتكاكًا مفرطًا بين الدوار والإحكام. ويظهر ذلك في أصوات مفرطة وغير طبيعية في منطقة الألواح المحورية وألواح القطاعات. وفي مثل هذه الحالات، يجب إيقاف سخان الهواء التجديدي وفصله عن قنوات غاز المداخن والهواء بإغلاق الصمامات المعنية، ثم يجب اكتشاف سبب العطل وإزالته.\nالجدول رقم (1) للخلوص\nالعلامة في الرسم\nالخلوص (mm)\nملاحظة:\nيرجى تسجيل قياسات الخلوص قبل الصيانة وبعدها في الجدول (2) من MRDS\nفك محمل التوجيه، الشكل 5\nعملية فك محمل التوجيه العلوي لمراجعته أو صيانته أو استبداله هي كما يلي:\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nادعم الدوار في ثلاث نقاط على الأقل لمنعه من الميل بعد فك محمل التوجيه.\nأزل غطاء علبة محور محمل التوجيه (1)\nصرّف كل الزيت من علبة محور محمل التوجيه بفك سدادة (6) فتحة التصريف.\nفكك لوحة التغطية (2) وأنبوب المسافة (5).\nاسحب الجلبة المثبتة بمفتاح (4) من المسمار (3) مع المحمل (7) باستخدام جهاز سحب.\nعند استبدال محمل التوجيه، يجب سحب المحمل القديم من الجلبة وتركيب محمل جديد عليها. واترك المحمل الجديد في تغليفه القديم حتى بدء التجميع. وقبل تركيبه على الجلبة (4)، سخّن المحمل إلى 70 C في حمام الزيت.\nلإعادة التجميع، اتبع العملية العكسية، وراعِ النظافة التامة، وافحص دقة التجميع.\nأثناء إعادة التجميع على مسمار الدوار، استبدل حبل الإحكام في الإحكام (8)\nبعد الانتهاء من التجميع، أزل دعامات الدوار واشحن علبة محور محمل التوجيه بزيت التشحيم.\nقبل تشغيل سخان الهواء التجديدي، تأكد من إزالة دعامات الدوار بعد الانتهاء من التجميع ومن استعادة شحنة الزيت في علبة المحور.\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nادعم الدوار في ثلاث نقاط على الأقل لمنعه من الميل بعد فك محمل التوجيه.\nأزل غطاء علبة محور محمل التوجيه (1)\nصرّف كل الزيت من علبة محور محمل التوجيه بفك سدادة (6) فتحة التصريف.\nفكك لوحة التغطية (2) وأنبوب المسافة (5).\nاسحب الجلبة المثبتة بمفتاح (4) من المسمار (3) مع المحمل (7) باستخدام جهاز سحب.\nعند استبدال محمل التوجيه، يجب سحب المحمل القديم من الجلبة وتركيب محمل جديد عليها. واترك المحمل الجديد في تغليفه القديم حتى بدء التجميع. وقبل تركيبه على الجلبة (4)، سخّن المحمل إلى 70 C في حمام الزيت.\nلإعادة التجميع، اتبع العملية العكسية، وراعِ النظافة التامة، وافحص دقة التجميع.\nأثناء إعادة التجميع على مسمار الدوار، استبدل حبل الإحكام في الإحكام (8)\nبعد الانتهاء من التجميع، أزل دعامات الدوار واشحن علبة محور محمل التوجيه بزيت التشحيم.\nقبل تشغيل سخان الهواء التجديدي، تأكد من إزالة دعامات الدوار بعد الانتهاء من التجميع ومن استعادة شحنة الزيت في علبة المحور.\nفك محمل الدفع المتدرج (الشكل 6)\nيُسلَّم مع سخانات الهواء التجديدية رافعان هيدروليكيان لرفع الدوار عن المحمل كملحقات لها، وعملية فك محمل الدفع المتدرج لفحصه أو صيانته أو استبداله هي كما يلي:\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nصرّف الزيت من المحمل.\nفكك جميع وصلات الأنابيب وغطاء علبة المحور ومقاييس الحرارة.\nأدخل الرافعين الهيدروليكيين (10) تحت علبة المحور.\nارفع الدوار 4-5 mm بالرافعين معًا في نفس الوقت.\nأدخل قطع المسافة (2) بين حلقة تخفيف المحور (1) ودعامة الدوار (3).\nأزل ألواح الدعم (11) تحت المحمل الحامل وادفع المسامير المخروطية (9) خارج اللوحة التي تدعم علبة المحور في الوضع الأفقي.\nخفف حمل الرافعين (10).\nفك الفلانشة الوسيطة (6) من فلانشة العمود (1).\nأزح علبة المحور بما فيها المحمل في الاتجاه بين قناة الهواء وقناة غاز المداخن على لوحة دعم مناسبة.\nلصيانة المحمل، يكفي إزالة جزئه العلوي مع البكرات وحاملات البكرات.\nاستخدم أدوات الإزالة لاستبدال المحمل.\nاتبع العملية العكسية لإعادة التجميع. وراعِ النظافة التامة وافحص دقة التجميع.\nقبل التشغيل، تأكد من إزالة ألواح الدعم (2) والروافع ومن شحن المحمل بالزيت. واستبدل حبل التعبئة في الإحكام (12).\nعند استبدال المحمل، نظف واغسل علبة المحور أيضًا بزيت الغسيل. واملأ الإحكام (4) بالشحم.\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nصرّف الزيت من المحمل.\nفكك جميع وصلات الأنابيب وغطاء علبة المحور ومقاييس الحرارة.\nأدخل الرافعين الهيدروليكيين (10) تحت علبة المحور.\nارفع الدوار 4-5 mm بالرافعين معًا في نفس الوقت.\nأدخل قطع المسافة (2) بين حلقة تخفيف المحور (1) ودعامة الدوار (3).\nأزل ألواح الدعم (11) تحت المحمل الحامل وادفع المسامير المخروطية (9) خارج اللوحة التي تدعم علبة المحور في الوضع الأفقي.\nخفف حمل الرافعين (10).\nفك الفلانشة الوسيطة (6) من فلانشة العمود (1).\nأزح علبة المحور بما فيها المحمل في الاتجاه بين قناة الهواء وقناة غاز المداخن على لوحة دعم مناسبة.\nلصيانة المحمل، يكفي إزالة جزئه العلوي مع البكرات وحاملات البكرات.\nاستخدم أدوات الإزالة لاستبدال المحمل.\nاتبع العملية العكسية لإعادة التجميع. وراعِ النظافة التامة وافحص دقة التجميع.\nقبل التشغيل، تأكد من إزالة ألواح الدعم (2) والروافع ومن شحن المحمل بالزيت. واستبدل حبل التعبئة في الإحكام (12).\nعند استبدال المحمل، نظف واغسل علبة المحور أيضًا بزيت الغسيل. واملأ الإحكام (4) بالشحم.\nاستبدال عناصر التسخين\nعناصر تسخين الطرف الساخن للدوار\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nافتح الفتحة في مقبس تغذية غاز المداخن واضبط الدوار بالتدوير اليدوي لوضع القسم المناسب من عناصر التسخين تحت الفتحة، وفك الإحكام الشعاعي.\nأزل تدريجيًا السلة التي تحتوي على عناصر التسخين القديمة بآلية الرفع المثبتة في الأخدود فوق السخان. وبعد إزالتها، افحصها، وإذا لزم الأمر، أصلح الحواجز الداعمة وأنزل السلال التي تحتوي على العناصر الجديدة بآلية الرفع.\nبعد استبدال العناصر في قسم واحد، أدر الدوار جزئيًا لوضع القسم التالي واستمر في الاستبدال.\nبعد الانتهاء من استبدال عناصر التسخين للطرف الساخن كاملًا للدوار، ركّب الإحكام الشعاعي. وأحكم وأغلق الفتحة في قناة تغذية غاز المداخن.\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nافتح الفتحة في مقبس تغذية غاز المداخن واضبط الدوار بالتدوير اليدوي لوضع القسم المناسب من عناصر التسخين تحت الفتحة، وفك الإحكام الشعاعي.\nأزل تدريجيًا السلة التي تحتوي على عناصر التسخين القديمة بآلية الرفع المثبتة في الأخدود فوق السخان. وبعد إزالتها، افحصها، وإذا لزم الأمر، أصلح الحواجز الداعمة وأنزل السلال التي تحتوي على العناصر الجديدة بآلية الرفع.\nبعد استبدال العناصر في قسم واحد، أدر الدوار جزئيًا لوضع القسم التالي واستمر في الاستبدال.\nبعد الانتهاء من استبدال عناصر التسخين للطرف الساخن كاملًا للدوار، ركّب الإحكام الشعاعي. وأحكم وأغلق الفتحة في قناة تغذية غاز المداخن.\nعناصر تسخين الطرف البارد للدوار\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nافتح الفتحة في جسم الجزء الثابت واضبط كل قطاع من قطاعات الدوار بحيث تكون الفتحة مقابله بالتدوير اليدوي.\nأزل الباب الموجود على فتحة القطاع المعني، وأزح السلال التي تحتوي على عناصر التسخين القديمة، وافحصها، وإذا لزم الأمر، أصلح الشبكة الداعمة، وأدخل السلال التي تحتوي على العناصر الجديدة.\nضع الباب وأدر الدوار باليد بحيث يكون القطاع التالي عند الفتحة واستمر في الاستبدال.\nبعد الانتهاء من استبدال عناصر الطرف البارد كاملًا للدوار، أغلق وأحكم الفتحة في جسم الجزء الثابت.\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nافتح الفتحة في جسم الجزء الثابت واضبط كل قطاع من قطاعات الدوار بحيث تكون الفتحة مقابله بالتدوير اليدوي.\nأزل الباب الموجود على فتحة القطاع المعني، وأزح السلال التي تحتوي على عناصر التسخين القديمة، وافحصها، وإذا لزم الأمر، أصلح الشبكة الداعمة، وأدخل السلال التي تحتوي على العناصر الجديدة.\nضع الباب وأدر الدوار باليد بحيث يكون القطاع التالي عند الفتحة واستمر في الاستبدال.\nبعد الانتهاء من استبدال عناصر الطرف البارد كاملًا للدوار، أغلق وأحكم الفتحة في جسم الجزء الثابت.\nتنبيه:\nللعمل داخل الدوار سواء في الطرف الساخن أو الطرف البارد، استخدم مصباح التجميع بجهد توصيل 24 v. واعمل بقناع مضاد للغبار!\nاستبدال العجلة المسننة أو القيادة، الشكل 7\nيجب استبدال العجلة المسننة القائدة (1) للدوار أو لسخان الهواء التجديدي إذا كانت أسنانها بالية أو تالفة. والعملية هي كما يلي:\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nفكك قيادة الدوار بما فيها الحامل من جسم الجزء الثابت باستخدام بكرة رفع.\nاسحب العجلة المسننة من عمود علبة التروس باستخدام جهاز سحب.\nنظف نهاية العمود، وشحّمها بالجرافيت، وركّب عجلة مسننة جديدة عليها. واستخدم فلانشات انزلاقية ومسامير مربوطة في الثقب الملولب في وجه العمود.\nثبّت العجلة المسننة على العمود بوردة ومسامير.\nركّب القيادة مع الحامل مرة أخرى على جسم الجزء الثابت بحيث تتمكن العجلة المسننة من التعشيق في ترس مسامير الدوار. ويجب أن يكون الخلوص بين قدم العجلة المسننة ومسمار ترس مسامير الدوار 15.5 mm في الحالة الباردة. واضبط الخلوص بالتدوير اليدوي للدوار وفقًا للشكل 7 على طول محيط ترس المسامير بالكامل، ويجب فحصه بمقياس في عدة مواضع من محيط ترس مسامير الدوار، لأن حافة ترس المسامير ليست دائرية بدقة.\nفحص شحنة زيت علبة التروس؛ وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله.\nبعد الانتهاء من تجميع القيادة وفحص شحنة الزيت وضبط الخلوص، صل محرك القيادة الكهربائي وأجرِ فحصًا أثناء التشغيل البارد لسخان الهواء التجديدي.\nافصل محرك القيادة عن الشبكة وأمّنه ضد التشغيل غير المختص.\nفكك قيادة الدوار بما فيها الحامل من جسم الجزء الثابت باستخدام بكرة رفع.\nاسحب العجلة المسننة من عمود علبة التروس باستخدام جهاز سحب.\nنظف نهاية العمود، وشحّمها بالجرافيت، وركّب عجلة مسننة جديدة عليها. واستخدم فلانشات انزلاقية ومسامير مربوطة في الثقب الملولب في وجه العمود.\nثبّت العجلة المسننة على العمود بوردة ومسامير.\nركّب القيادة مع الحامل مرة أخرى على جسم الجزء الثابت بحيث تتمكن العجلة المسننة من التعشيق في ترس مسامير الدوار. ويجب أن يكون الخلوص بين قدم العجلة المسننة ومسمار ترس مسامير الدوار 15.5 mm في الحالة الباردة. واضبط الخلوص بالتدوير اليدوي للدوار وفقًا للشكل 7 على طول محيط ترس المسامير بالكامل، ويجب فحصه بمقياس في عدة مواضع من محيط ترس مسامير الدوار، لأن حافة ترس المسامير ليست دائرية بدقة.\nفحص شحنة زيت علبة التروس؛ وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله.\nبعد الانتهاء من تجميع القيادة وفحص شحنة الزيت وضبط الخلوص، صل محرك القيادة الكهربائي وأجرِ فحصًا أثناء التشغيل البارد لسخان الهواء التجديدي.\nصيانة جهاز النفخ والغسيل، الشكل 4\nيجب إجراء الصيانة التالية على أجهزة النفخ والغسيل في سخان الهواء التجديدي:\nافحص بانتظام ما إذا كانت تجهيزات إغلاق البخار والمياه محكمة وما إذا كانت فوهات أذرع النفخ والغسيل غير متأثرة بالتآكل أو مسدودة.\nإذا اكتشفت أن التجهيزات تسرب، أصلحها أو استبدلها فورًا، لأن البخار أو المياه المتسربة مصدر للتآكل الذي يتلف عناصر تسخين الدوار.\nيجب تنظيف الفوهات المتسخة أو المتآكلة، واستبدال التالفة والبالية منها.\nفحص مفاتيح النهاية التي تحد من تأرجح أذرع النفخ.\nفحص إحكام وصلات المنفاخ وجميع أجزائه المتحركة.\nافحص بانتظام حالة الزيت في علب التروس للمنفاخ، وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله\nافحص وشحّم محامل برغي الحركة وبرغي الحركة والصامولة بانتظام، وقم بذلك بانتظام.\nافحص بانتظام ما إذا كانت تجهيزات إغلاق البخار والمياه محكمة وما إذا كانت فوهات أذرع النفخ والغسيل غير متأثرة بالتآكل أو مسدودة.\nإذا اكتشفت أن التجهيزات تسرب، أصلحها أو استبدلها فورًا، لأن البخار أو المياه المتسربة مصدر للتآكل الذي يتلف عناصر تسخين الدوار.\nيجب تنظيف الفوهات المتسخة أو المتآكلة، واستبدال التالفة والبالية منها.\nفحص مفاتيح النهاية التي تحد من تأرجح أذرع النفخ.\nفحص إحكام وصلات المنفاخ وجميع أجزائه المتحركة.\nافحص بانتظام حالة الزيت في علب التروس للمنفاخ، وإذا لزم الأمر، أعد تعبئة الزيت أو استبدله\nافحص وشحّم محامل برغي الحركة وبرغي الحركة والصامولة بانتظام، وقم بذلك بانتظام.\nمعدات إطفاء الحريق\nفحص أنبوب مطفأة الحريق ومنع أي تسرب إذا وُجد.\nفحص فوهة مطفأة الحريق وتنظيفها إذا كانت مسدودة.\nاستبدال أي جزء عند الحاجة.\nتشغيل النظام يدويًا واختباره.\nفحص أنبوب مطفأة الحريق ومنع أي تسرب إذا وُجد.\nفحص فوهة مطفأة الحريق وتنظيفها إذا كانت مسدودة.\nاستبدال أي جزء عند الحاجة.\nتشغيل النظام يدويًا واختباره.\nالتشحيم\nعام\nمن الضروري تشحيم جميع الأجزاء الدوارة في سخان الهواء التجديدي. فهو يعمل في ظروف تشغيل ساخنة، مما يتطلب حذرًا خاصًا عند اختيار مواد التشحيم المناسبة.\nيجب تكليف عامل الصيانة بالتشحيم المنتظم، وأن يكون مسؤولًا عن فحص جميع نقاط التشحيم. ويجب أن يكون لديه مخطط تشحيم يتضمن تعليمات التشحيم لسخان الهواء التجديدي.\nيجب أن يتضمن مخطط التشحيم جودة مواد التشحيم والفترة الزمنية للفحوصات واستبدال مواد التشحيم وفقًا لمخطط التشحيم. وإذا لم تكن مادة التشحيم بالجودة المطلوبة متوفرة في المخزن، فمن الضروري الاتفاق على مادة تشحيم بديلة مناسبة مع الخدمة الفنية الخاصة للمورد.\nيجب إعادة تعبئة مواد التشحيم واستبدالها وفقًا لشحنة التشحيم، ولا يجوز الشحن الزائد للمحامل بالشحم ولا خلط أنواع مختلفة من مواد التشحيم.\nمن الضروري تشحيم جميع الأجزاء الدوارة في سخان الهواء التجديدي. فهو يعمل في ظروف تشغيل ساخنة، مما يتطلب حذرًا خاصًا عند اختيار مواد التشحيم المناسبة.\nيجب تكليف عامل الصيانة بالتشحيم المنتظم، وأن يكون مسؤولًا عن فحص جميع نقاط التشحيم. ويجب أن يكون لديه مخطط تشحيم يتضمن تعليمات التشحيم لسخان الهواء التجديدي.\nيجب أن يتضمن مخطط التشحيم جودة مواد التشحيم والفترة الزمنية للفحوصات واستبدال مواد التشحيم وفقًا لمخطط التشحيم. وإذا لم تكن مادة التشحيم بالجودة المطلوبة متوفرة في المخزن، فمن الضروري الاتفاق على مادة تشحيم بديلة مناسبة مع الخدمة الفنية الخاصة للمورد.\nيجب إعادة تعبئة مواد التشحيم واستبدالها وفقًا لشحنة التشحيم، ولا يجوز الشحن الزائد للمحامل بالشحم ولا خلط أنواع مختلفة من مواد التشحيم.\nتعليمات استبدال مادة التشحيم\nقبل التعبئة الأولى للمحامل أو علب التروس بشحنة تشحيم (شحم أو زيت)، يجب تنظيف جميع الأجزاء والأسطح الملامسة لمادة التشحيم تنظيفًا جيدًا، وبعد تنظيف الأسطح، اغسلها بالكيروسين أو بزيت غسيل خاص.\nلا تستخدم قماشًا أو خرقًا تُطلق أليافًا لتنظيف المحامل والأسطح المنزلقة، وأثناء تجميع المحامل راعِ أعلى درجة نظافة ممكنة، واترك المحامل في تغليفها الأصلي حتى استخدامها في التجميع.\nاستخدم دائمًا مواد التشحيم من نفس الجودة لنفس نقطة التشحيم! وإذا لزم استخدام مادة تشحيم بجودة أخرى، فيجب الاتفاق عليها مع الخدمة الفنية الخاصة لمورد مادة التشحيم، وأزل أولًا جميع بقايا مادة التشحيم الأصلية، واغسل حيز التشحيم بالكامل جيدًا.\nقبل التعبئة الأولى للمحامل أو علب التروس بشحنة تشحيم (شحم أو زيت)، يجب تنظيف جميع الأجزاء والأسطح الملامسة لمادة التشحيم تنظيفًا جيدًا، وبعد تنظيف الأسطح، اغسلها بالكيروسين أو بزيت غسيل خاص.\nلا تستخدم قماشًا أو خرقًا تُطلق أليافًا لتنظيف المحامل والأسطح المنزلقة، وأثناء تجميع المحامل راعِ أعلى درجة نظافة ممكنة، واترك المحامل في تغليفها الأصلي حتى استخدامها في التجميع.\nاستخدم دائمًا مواد التشحيم من نفس الجودة لنفس نقطة التشحيم! وإذا لزم استخدام مادة تشحيم بجودة أخرى، فيجب الاتفاق عليها مع الخدمة الفنية الخاصة لمورد مادة التشحيم، وأزل أولًا جميع بقايا مادة التشحيم الأصلية، واغسل حيز التشحيم بالكامل جيدًا.\nملاحظات:\nMRDS ورقة بيانات سجل الصيانة MRDS\nالجدول رقم (2)\nالضبط\nالموقع: \nتسمية المعدة: \nتاريخ الاختبار: \nاختبر بواسطة: \nالتوقيع:\nالشكل (1)\nالشكل (2)\nالشكل (3)\nالشكل (4)\n\nالشكل (5)\nالشكل (6)\n\nالشكل (7)\nالمواصفات الفنية لسخان الهواء التجديدي الدوار الرأسي Ljungstrom, BRNO\nالطرف الساخن للدوار هو ذلك الجانب من الدوار حيث يدخل غاز التدفق الساخن ويخرج هواء الاحتراق المسخن.\nالطرف البارد للدوار هو ذلك الجزء من الدوار حيث يخرج غاز التدفق البارد ويُدخل هواء الاحتراق البارد.\nالنوع: Ljungstrom\nالمقاس: CX 26/1200\nالرقم التسلسلي: 00362/00363\nرقم الرسم: K0 1000 10118 -0\nعدد سخانات الهواء التجديدية لكل وحدة: 2 (NH 10,20)\nنوع محمل التوجيه العلوي: 23052/C4، CSN 02 4705\nسرعة الدوار (RPM): 1.8\nنوع زيت التشحيم الموصى به للمحمل العلوي: Mobil DTE oil BB\nنوع زيت التشحيم المكافئ للمحمل العلوي: Super hydraulic oil 220\nكمية زيت التشحيم للمحمل العلوي (L): 10\nالنوع: Ljungstrom\nالمقاس: CX 26/1200\nالرقم التسلسلي: 00362/00363\nرقم الرسم: K0 1000 10118 -0\nعدد سخانات الهواء التجديدية لكل وحدة: 2 (NH 10,20)\nنوع محمل التوجيه العلوي: 23052/C4، CSN 02 4705\nسرعة الدوار (RPM): 1.8\nنوع زيت التشحيم الموصى به للمحمل العلوي: Mobil DTE oil BB\nنوع زيت التشحيم المكافئ للمحمل العلوي: Super hydraulic oil 220\nكمية زيت التشحيم للمحمل العلوي (L): 10\nفترة استبدال زيت التشحيم للمحمل العلوي (hr): 3000\nنوع محمل الدفع المتدرج السفلي: 29484، CSN 02 4762\nنوع زيت التشحيم الموصى به للمحمل السفلي: Mobil DTE oil BB\nنوع زيت التشحيم المكافئ للمحمل السفلي: Super hydraulic oil 220\nكمية زيت التشحيم للمحمل السفلي (L): 500\nفترة استبدال زيت التشحيم للمحمل السفلي (hr): 3000\nكتلة سخان الهواء بدون عزل: 120022 kg\nنوع علبة تروس قيادة السخان: V/01-320*63-900, TGL 33396/2\nنوع المحرك الكهربائي لعلبة التروس: VF160-M06(7.5Kw,960r.p.m,380V,50Hz)\nنوع زيت التشحيم الموصى به لعلب تروس قيادة السخان: Mobil DTE oil BB\nنوع زيت التشحيم المكافئ لعلب تروس قيادة السخان: Super hydraulic oil 220\nكمية زيت التشحيم لعلب تروس قيادة السخان (L): 10\nفترة استبدال زيت التشحيم لعلب تروس قيادة السخان (hr): 7000\nنوع علبة تروس قيادة المنفاخ: UCG P100-0,1,4-1600*1380, I=1600\nنوع المحرك الكهربائي لقيادة المنفاخ: 3AP63- S, 120w, 1380 r.p.m, 380v, 50Hz\n\nاستكشاف الأعطال\n1.\nفقدان ضغط عالٍ\n-نفخ سخان الهواء التجديدي بمنافيخ البخار.\n2.\nانخفاض محتوى CO2 في غاز المداخن.\n-انقطاع إمداد الشبكة.\n-اكتشف سبب عطل القيادة في أسرع وقت ممكن وحاول إزالته في أقصر وقت ممكن وأعد السخان إلى التشغيل الطبيعي\n-إذا تعذر إزالة العطل وإعادة السخان إلى التشغيل الطبيعي خلال 5 دقائق، فيجب إيقاف غلاية البخار أو أي محطة قوى أخرى عن التشغيل.\n-يجب الحفاظ على حركة الدوار الدورانية بالتدوير اليدوي المستمر أو المتقطع حتى تنخفض درجة الحرارة الداخلية إلى 150-100 C.\n-في حالة بدء احتكاك الألواح المحورية أو ألواح القطاعات بالدوار، يجب زيادة الخلوصات.\n4. ارتفاع درجة حرارة محمل الدفع المتدرج ومحمل التوجيه.\n",
 "translation_review": "draft — needs human review before operational use"
}