{
 "id": "gen-docs-boilers-ah-004-r0-htm",
 "doc_number": "AH-004-R0",
 "title_en": "AH-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \nequipment inspection I1, of \nvertical rotary regenerative air heater, which must be, performed every month \nand six months as indicated by M1, M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Regenerative air heater used for saving heat from flue gasses and use this heat \nfor heating combustion air to increase boiler efficiency."
  },
  {
   "type": "paragraph",
   "text": "The first draft is \nprepared by eng. Abdalla Mohamed Abdalla. reviewed by directed by \neng: Gamal Arafa, revised by EDEPCo. quality control eng. Samir Abd el-Gelil, \naccepted by general director eng. M. Abd El-salam, approved by eng: Michael Goerge: Head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand cretified by \neng Aly Mostafa Al Lethy EDEPCo. Inspection and quality control Head Sector"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Regenerative \n Air Heater"
    ],
    [
     "No. of regenerative air heaters",
     "2 for each unit"
    ],
    [
     "Regenerative air heater type",
     "Ljungstrom"
    ],
    [
     "Speed",
     "1 RPM"
    ],
    [
     "No. \n of Bearings",
     "Support & \n Guide bearings"
    ],
    [
     "Manufacture",
     "ABB - USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes ... etc",
    "Switch off the circuit breaker for the motor of \n regenerative air heater",
    "Disconnect the electrical cable feeding of the \n motor regenerative air heater",
    "The regenerative air heater must be isolated mechanically"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning fluid, Manual puller,",
    "Suitable lifting device. Feeler gauge",
    "Hammer,\n Dial indicator, and\n Suitable jacks"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Monthly"
  },
  {
   "type": "list",
   "items": [
    "Check the bearing oil level and adjust as required.",
    "Check the main bearing temperature refer to \" start - stop sequence\" for \n alarm and trip temp.",
    "Check the bearing cooling water flow.",
    "Check the lube oil cct for oil leakage.",
    "Check the regenerative air heater for smooth operation.",
    "Check all bolts and support steel fasteners bolts, and tighten if necessary.",
    "Check the bearing oil for contamination.",
    "Check the oiller of the air heater.",
    "Check the air filter",
    "Check the differential pressure of the oil filter of the guide bearing",
    "Check the cooling water temperature of the guide bearing (not increase than \n 38c)",
    "Check the clearance regard to figure 1"
   ]
  },
  {
   "type": "list",
   "items": [
    "Examine all heating surface for any signs of erosion",
    "Examine air heater housing for signs of wear",
    "Examine damper damper assemblies for wear of blades and blade spindles",
    "Examine bearings and couplings and make adjustments or replacements if \n necessary. Give particular attention to bearing seals and change if needed",
    "Check all seal clearance and adjust as required. (see Figure no 1)",
    "Check shaft seals.",
    "Check coupling alignment.",
    "Check the over running clutches.",
    "Check and inspect the air motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document lists the \nequipment inspection I1, of \nvertical rotary regenerative air heater, which must be, performed every month \nand six months as indicated by M1, M6 in the title block.\nRegenerative air heater used for saving heat from flue gasses and use this heat \nfor heating combustion air to increase boiler efficiency.\nThe first draft is \nprepared by eng. Abdalla Mohamed Abdalla. reviewed by directed by \neng: Gamal Arafa, revised by EDEPCo. quality control eng. Samir Abd el-Gelil, \naccepted by general director eng. M. Abd El-salam, approved by eng: Michael Goerge: Head sector of Ayoun Moussa Steam Power Station 2x320 MW, \nand cretified by \neng Aly Mostafa Al Lethy EDEPCo. Inspection and quality control Head Sector\nTechnical Specification\nItem | Regenerative \n Air Heater\nNo. of regenerative air heaters | 2 for each unit\nRegenerative air heater type | Ljungstrom\nSpeed | 1 RPM\nNo. \n of Bearings | Support & \n Guide bearings\nManufacture | ABB - USA\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area,\nWear your safety helmet, shoes ... etc\nSwitch off the circuit breaker for the motor of \n regenerative air heater\nDisconnect the electrical cable feeding of the \n motor regenerative air heater\nThe regenerative air heater must be isolated mechanically\nTools and Equipment\nCleaning fluid, Manual puller,\nSuitable lifting device. Feeler gauge\nHammer,\n Dial indicator, and\n Suitable jacks\nWork to be Carried Out\nMonthly\nCheck the bearing oil level and adjust as required.\nCheck the main bearing temperature refer to \" start - stop sequence\" for \n alarm and trip temp.\nCheck the bearing cooling water flow.\nCheck the lube oil cct for oil leakage.\nCheck the regenerative air heater for smooth operation.\nCheck all bolts and support steel fasteners bolts, and tighten if necessary.\nCheck the bearing oil for contamination.\nCheck the oiller of the air heater.\nCheck the air filter\nCheck the differential pressure of the oil filter of the guide bearing\nCheck the cooling water temperature of the guide bearing (not increase than \n 38c)\nCheck the clearance regard to figure 1\nExamine all heating surface for any signs of erosion\nExamine air heater housing for signs of wear\nExamine damper damper assemblies for wear of blades and blade spindles\nExamine bearings and couplings and make adjustments or replacements if \n necessary. Give particular attention to bearing seals and change if needed\nCheck all seal clearance and adjust as required. (see Figure no 1)\nCheck shaft seals.\nCheck coupling alignment.\nCheck the over running clutches.\nCheck and inspect the air motor.\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-004-01.jpg",
   "alt": ""
  }
 ]
}