{
 "id": "gen-docs-boilers-ah-005-r0-htm",
 "doc_number": "AH-005-R0",
 "title_en": "AH-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Regenerative Air \n Heater\n Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "ABB - USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document out lines the major maintenance procedure P1, which must performed \n every five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Regenerative Air Heater used for saving heat from flue gasses and use this \n heat for heating combustion air to increase boiler efficiency"
  },
  {
   "type": "paragraph",
   "text": "The \n first draft initiated by eng. Abdalla Mohamed Abdalla, \n reviewed by director eng. Gamal Mahmoud Ahmed Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, \n accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW, and certified by \n eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector."
  },
  {
   "type": "paragraph",
   "text": "Technical \n Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Hot end layer",
     "42 inch"
    ],
    [
     "Hot intermediate layer",
     "24 inch"
    ],
    [
     "Cold end layer",
     "12 inch"
    ],
    [
     "Rotor Seal",
     ""
    ],
    [
     "1. Radial seals",
     "Hot and cold leaf type"
    ],
    [
     "2. Rotor post seals"
    ],
    [
     "3. Axial seals"
    ],
    [
     "4. By pass seals"
    ],
    [
     "Rotor Drive",
     ""
    ],
    [
     "1. Motor - TEFC",
     "Reliance 20 HP"
    ],
    [
     "2. Frame",
     "256 - T"
    ],
    [
     "3. Speed reducer",
     "Philadelphia 7AP"
    ],
    [
     "4. Ratio",
     "129.5/1"
    ],
    [
     "5. Coupling",
     "Falk"
    ],
    [
     "6. Coupling fluid",
     "Falk # 320HFN 10"
    ],
    [
     "7. Overrunning clutch",
     "Built in"
    ],
    [
     "8. Lubricator & filter",
     "Norgren"
    ],
    [
     "9. Aux. drive",
     "Lngersoll-rand"
    ],
    [
     "10. Solenoid valve",
     "Asco"
    ],
    [
     "Aux. Drive",
     ""
    ],
    [
     "1. Aux. drive",
     "10 HP"
    ],
    [
     "2. Reducer",
     "Falk"
    ],
    [
     "3. Coupling",
     "Falk"
    ],
    [
     "4. Speed",
     "1 Rpm"
    ],
    [
     "Rotor Support Bearing",
     ""
    ],
    [
     "1. Thrust bearing",
     "Waukesha"
    ],
    [
     "2. Radial bearing",
     "23230"
    ],
    [
     "Rotor guide bearing",
     "SKF - 23060"
    ],
    [
     "",
     "1. Mobil extra heavy ISO VG 150 (for support & guide bearing)"
    ],
    [
     "2. Super cylinder (for rotor drive)"
    ],
    [
     "",
     "1. Guide bearing (22.7 lit)"
    ],
    [
     "2. Support bearing (60.6 lit)"
    ],
    [
     "3. Rotor drive (99.4 lit)"
    ],
    [
     "Integral Oil Circulating System",
     ""
    ],
    [
     "Motor (TEFC)",
     "Reliance HP"
    ],
    [
     "Pump",
     "Roper"
    ],
    [
     "Filter",
     "P.T.I technologies"
    ],
    [
     "Exchanger",
     "Ross cooler"
    ],
    [
     "Thermostat",
     "Fenwall"
    ],
    [
     "Retractable soot blower",
     "Diamond - USA"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks \n surrounding the work area is requires,",
    "Wear your safety helmet, shoes ... etc",
    "Isolate the circuit breaker for the motor of \n regenerative air heater",
    "Isolate the electrical cable feeding of the motor \n regenerative air heater",
    "The regenerative air heater must be isolated \n mechanically by closing suction and delivery valves"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, Manual puller, Torque wrench",
    "Suitable lifting device, Feeler gauge",
    "Hammer, Dial indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Heat \nTransfer Surface in Semi-Modular Air Preheaters"
  },
  {
   "type": "list",
   "items": [
    "Remove rotor housing basket installation/removal door.",
    "Rotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel.",
    "Unbolt reversible pulley and install on the top side of the movable platform.",
    "Cut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles.",
    "Hook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer.",
    "Adjust basket platform to level of next layer and repeat steps 4 and 5.",
    "Repeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment.",
    "Rotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7.",
    "Repeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor.",
    "Unthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Seal Assembly, Replacement \nand Setting Fig 1, 2"
  },
  {
   "type": "paragraph",
   "text": "Radial Seals"
  },
  {
   "type": "list",
   "items": [
    "Remove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc",
    "When installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms",
    "Install radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting",
    "Install remaining bolts and washers in this section",
    "Repeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal.",
    "After new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates",
    "Rotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts",
    "Rotate rotor such that seals are at edge of opposite sector plate. Check \n clearance from sector plate inboard and outboard. If the variation in \n clearance is not greater than\n .020\" (0.5 mm) no further adjustment \n in seal setting is required",
    "If the variation is greater than 0.20\" (0.5 mm) reset the seals to the \n specified clearance from the sector plate having the largest clearance from \n the diaphragm using the clearances given on seal setting chart",
    "Rotate rotor such that diaphragm with the seals which have been set to the \n sector plate is located under seal straight edge. Adjust straight edge so that \n it just contacts seal and secure",
    "Rotate rotor such that seals of each diaphragm are located under straight \n edge. Adjust seal leaves so that they just contact the straight edge and \n secure",
    "After all redial seals have been set to straight edge and secured, remove \n straight edge and store for future use"
   ]
  },
  {
   "type": "paragraph",
   "text": "Axial \nSeals"
  },
  {
   "type": "list",
   "items": [
    "For access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals",
    "Remove present axial seal leaves and holding strips by removing nuts which \n secure these components",
    "Install axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end",
    "Set straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer",
    "Install holding strips and seal leaves and secure with nuts and washers. Do \n not tighten but what seal leaves may be moved in or out as required for final \n adjustment",
    "Rotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure",
    "Install holding strips and axial seal leaves on remaining diaphragms, setting \n the seals to the straight edge",
    "Proceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than .020\" ( 0.5 mm) no adjustment of the axial seal \n plates is required",
    "If the variation is greater than the .020\" ( 0.5 mm) move axial seal plate \n in or out by use of the adjusters which are located exterior of the air \n preheater in the main pedestal to obtain the specified clearance",
    "Rotate rotor such that axial seal is at exit edge of axial seal plate and \n check clearance. If the variation from specified setting is greater than \n .020\" ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot \n and cold ends",
    "Rotate rotor such that axial seal is at opposite axial seal plate. Follow \n above procedure in checking the clearances and adjustment of axial seal plate, \n if required",
    "Replace axial seal access covers"
   ]
  },
  {
   "type": "paragraph",
   "text": "Bypass \nSeals"
  },
  {
   "type": "list",
   "items": [
    "The bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals.",
    "When installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more",
    "Of the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail.",
    "Refer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n The seal leaves may have to be sprung in or out, to obtain this clearance."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Post \nSeals"
  },
  {
   "type": "list",
   "items": [
    "It is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds",
    "When installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal.",
    "The seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms",
    "When installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Rotor Support \nBearing"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing.",
    "Remove bearing housing cover. (Splits to be match \n marked.)",
    "Disconnect and remove thermocouple and \n thermostat",
    "Remove oil lines from bearing housing",
    "Remove bearing housing; hold down bolts",
    "Raise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation",
    "Lower bearing housing using jacking bolts until \n it contacts the support plate in center section.",
    "Install safety eye \n bolt (swivel type) to bearing housing",
    "Slide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement",
    "Remove bolts and retainer plate from stub shaft",
    "Remove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged",
    "Clean bearing surface at end of stub shaft and \n bore of runner",
    "Apply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and incrementally \n to 150 ft/lbs. (204\n nm) torque",
    "Position bearing housing under rotor post",
    "Raise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge",
    "Reinstall mounting pads and shims in same \n location as they were prior to removal",
    "Install bearing housing hold down bolts. Do not \n tighten",
    "Lower jacking bolts until bearing housing rests \n on mounting pads",
    "Using a precision level on top of bearing \n housing, check level of housing \"Reshim\" if necessary",
    "Tighten bearing housing hold down bolts to 660-690 \n ft./lbs. (895-935 \n nm) torque",
    "Remove blocks and lower rotor using jacks until \n runner and rotor post flange are fully seated",
    "Remove jacks and reinstall static spool segments \n removed for access to jack rotor",
    "Install oil suction line, oil inlet linen and \n dipstick",
    "Install thermocouple and thermostat",
    "Fill bearing housing to proper level with new oil",
    "Install bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion flange"
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Rotor Guide \nBearing"
  },
  {
   "type": "list",
   "items": [
    "Block guide trunnion to prevent movement",
    "Drain oil from bearing housing",
    "disconnect water piping to heat exchanger",
    "Remove bolts which secure bearing housing cover to bearing housing",
    "Using a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached",
    "Remove radial bearing ring",
    "Remove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm).",
    "Remove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap",
    "Using a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing",
    "Remove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve",
    "Once bearing has broken loose remove locknut and bearing from adapter sleeve",
    "Force new bearing on adapter sleeve using the locknut and simultaneously",
    "Position guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve",
    "Lower unit down on trunnion. Install locking cap \n at top of trunnion.",
    "Reinstall radial bearing ring",
    "Install housing cover and circulating system making sure that packing under \n cover is in proper position",
    "Fill housing to proper level with recommended lubricant"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Support Bearing"
  },
  {
   "type": "paragraph",
   "text": "REFER TO ENGINEERING DRAWING FOR DETAILED \n DESCRIPTION"
  },
  {
   "type": "paragraph",
   "text": "Jack selection data and"
  },
  {
   "type": "paragraph",
   "text": "Rrecommended \n Jacking Procedure"
  },
  {
   "type": "list",
   "items": [
    "Unbolt and remove section from trunnion spool for access to end of rotor \n post",
    "Position jacks or rams on jack supports so that when elevated they will \n contact the rotor post headers",
    "Raise jacks or rams until they contact the rotor post headers"
   ]
  },
  {
   "type": "list",
   "items": [
    "Determine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced.",
    "Proceed with inspection or replacement of support bearing following \n procedure noted on\n OM-2258/1 or OM-2258/1/sm."
   ]
  },
  {
   "type": "paragraph",
   "text": "GUIDE BEARING - \nSemi Modular (VI)"
  },
  {
   "type": "paragraph",
   "text": "Refer to Engineering Drawing for Detailed Description"
  },
  {
   "type": "paragraph",
   "text": "Figure 5"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Regenerative Air \n Heater\n Ljungstrom\nABB - USA\nIntroduction\nThis \n document out lines the major maintenance procedure P1, which must performed \n every five years as indicated by Y5 in the title block.\nRegenerative Air Heater used for saving heat from flue gasses and use this \n heat for heating combustion air to increase boiler efficiency\nThe \n first draft initiated by eng. Abdalla Mohamed Abdalla, \n reviewed by director eng. Gamal Mahmoud Ahmed Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, \n accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW, and certified by \n eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector.\nTechnical \n Specification\n\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area is requires,\nWear your safety helmet, shoes ... etc\nIsolate the circuit breaker for the motor of \n regenerative air heater\nIsolate the electrical cable feeding of the motor \n regenerative air heater\nThe regenerative air heater must be isolated \n mechanically by closing suction and delivery valves\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, Manual puller, Torque wrench\nSuitable lifting device, Feeler gauge\nHammer, Dial indicator.\nWork to be Carried \nOut\nDisassembly of Heat \nTransfer Surface in Semi-Modular Air Preheaters\nRemove rotor housing basket installation/removal door.\nRotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel.\nUnbolt reversible pulley and install on the top side of the movable platform.\nCut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles.\nHook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer.\nAdjust basket platform to level of next layer and repeat steps 4 and 5.\nRepeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment.\nRotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7.\nRepeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor.\nUnthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's.\nRotor Seal Assembly, Replacement \nand Setting Fig 1, 2\nRadial Seals\nRemove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc\nWhen installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms\nInstall radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting\nInstall remaining bolts and washers in this section\nRepeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal.\nAfter new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates\nRotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts\nRotate rotor such that seals are at edge of opposite sector plate. Check \n clearance from sector plate inboard and outboard. If the variation in \n clearance is not greater than\n .020\" (0.5 mm) no further adjustment \n in seal setting is required\nIf the variation is greater than 0.20\" (0.5 mm) reset the seals to the \n specified clearance from the sector plate having the largest clearance from \n the diaphragm using the clearances given on seal setting chart\nRotate rotor such that diaphragm with the seals which have been set to the \n sector plate is located under seal straight edge. Adjust straight edge so that \n it just contacts seal and secure\nRotate rotor such that seals of each diaphragm are located under straight \n edge. Adjust seal leaves so that they just contact the straight edge and \n secure\nAfter all redial seals have been set to straight edge and secured, remove \n straight edge and store for future use\nAxial \nSeals\nFor access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals\nRemove present axial seal leaves and holding strips by removing nuts which \n secure these components\nInstall axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end\nSet straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer\nInstall holding strips and seal leaves and secure with nuts and washers. Do \n not tighten but what seal leaves may be moved in or out as required for final \n adjustment\nRotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure\nInstall holding strips and axial seal leaves on remaining diaphragms, setting \n the seals to the straight edge\nProceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than .020\" ( 0.5 mm) no adjustment of the axial seal \n plates is required\nIf the variation is greater than the .020\" ( 0.5 mm) move axial seal plate \n in or out by use of the adjusters which are located exterior of the air \n preheater in the main pedestal to obtain the specified clearance\nRotate rotor such that axial seal is at exit edge of axial seal plate and \n check clearance. If the variation from specified setting is greater than \n .020\" ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot \n and cold ends\nRotate rotor such that axial seal is at opposite axial seal plate. Follow \n above procedure in checking the clearances and adjustment of axial seal plate, \n if required\nReplace axial seal access covers\nBypass \nSeals\nThe bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals.\nWhen installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more\nOf the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail.\nRefer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n The seal leaves may have to be sprung in or out, to obtain this clearance.\nRotor Post \nSeals\nIt is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds\nWhen installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal.\nThe seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms\nWhen installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only.\nReplacement of Rotor Support \nBearing\nDrain oil from bearing housing.\nRemove bearing housing cover. (Splits to be match \n marked.)\nDisconnect and remove thermocouple and \n thermostat\nRemove oil lines from bearing housing\nRemove bearing housing; hold down bolts\nRaise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation\nLower bearing housing using jacking bolts until \n it contacts the support plate in center section.\nInstall safety eye \n bolt (swivel type) to bearing housing\nSlide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement\nRemove bolts and retainer plate from stub shaft\nRemove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged\nClean bearing surface at end of stub shaft and \n bore of runner\nApply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and incrementally \n to 150 ft/lbs. (204\n nm) torque\nPosition bearing housing under rotor post\nRaise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge\nReinstall mounting pads and shims in same \n location as they were prior to removal\nInstall bearing housing hold down bolts. Do not \n tighten\nLower jacking bolts until bearing housing rests \n on mounting pads\nUsing a precision level on top of bearing \n housing, check level of housing \"Reshim\" if necessary\nTighten bearing housing hold down bolts to 660-690 \n ft./lbs. (895-935 \n nm) torque\nRemove blocks and lower rotor using jacks until \n runner and rotor post flange are fully seated\nRemove jacks and reinstall static spool segments \n removed for access to jack rotor\nInstall oil suction line, oil inlet linen and \n dipstick\nInstall thermocouple and thermostat\nFill bearing housing to proper level with new oil\nInstall bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion flange\nReplacement of Rotor Guide \nBearing\nBlock guide trunnion to prevent movement\nDrain oil from bearing housing\ndisconnect water piping to heat exchanger\nRemove bolts which secure bearing housing cover to bearing housing\nUsing a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached\nRemove radial bearing ring\nRemove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm).\nRemove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap\nUsing a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing\nRemove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve\nOnce bearing has broken loose remove locknut and bearing from adapter sleeve\nForce new bearing on adapter sleeve using the locknut and simultaneously\nPosition guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve\nLower unit down on trunnion. Install locking cap \n at top of trunnion.\nReinstall radial bearing ring\nInstall housing cover and circulating system making sure that packing under \n cover is in proper position\nFill housing to proper level with recommended lubricant\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nSupport Bearing\nREFER TO ENGINEERING DRAWING FOR DETAILED \n DESCRIPTION\nJack selection data and\nRrecommended \n Jacking Procedure\nUnbolt and remove section from trunnion spool for access to end of rotor \n post\nPosition jacks or rams on jack supports so that when elevated they will \n contact the rotor post headers\nRaise jacks or rams until they contact the rotor post headers\nDetermine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced.\nProceed with inspection or replacement of support bearing following \n procedure noted on\n OM-2258/1 or OM-2258/1/sm.\nGUIDE BEARING - \nSemi Modular (VI)\nRefer to Engineering Drawing for Detailed Description\nFigure 5",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-06.jpg",
   "alt": ""
  }
 ]
}