{
 "id": "gen-docs-boilers-ah-008-r0-htm",
 "doc_number": "AH-008-R0",
 "title_en": "AH-008-r0 \napproved",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-008-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Vertical Rotary Regenerative Air Heater Ljungstrom, \n C-E Air Preheater,\n Company USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \n document lists the major maintenance procedure P2, which must performed every \n five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The Ljungstrom air heater absorbs waste \n heat from flue gases, then transfers this heat to incoming cold air to \n increasing the temperature of the incoming combustion or air process."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Elbana, \nreviewed by eng. Sadek Massoad, revised by EDEPC inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification of \n the Vertical Rotary Regenerative Air Heater Ljungstrom"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "The regenerative air heater must be isolated \n mechanically and electrically",
    "Be sure the cooling water of the upper \n bearing is closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, Feeler, gauge, anti dust \n mask",
    "Suitable lifting device, Manual puller, Torque wrench",
    "Four jacks capacity 50 ton, Hammer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "list",
   "items": [
    "Check any abnormal \n noise or vibration",
    "Check any air or flue \n gases leakage from manholes.",
    "Check the oil \n level of upper guide bearing.",
    "Check the oil \n level of Lower support bearing.",
    "Check the oil \n level of drive unit.",
    "Check the \n temperature of the upper and lower bearing should be ≤ 50\noC",
    "Check the oil \n level of drive unit for blowing equipment.",
    "Check \n auxiliary drive in service for a few minutes.",
    "Check pressure after \n and before blowing orifice plate.",
    "Cheek leakage steam \n from the steam admission valves and blowing equipment.",
    "Cheek any leakage oil \n from drive unit of air heater.",
    "Cheek any leakage oil \n from upper and lower bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "After \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "list",
   "items": [
    "Vent the water cooling system for guide \n bearing in the top end and clean it if needed.",
    "Check sealing clearance according to \n table no. 1 and figure no. 6",
    "Check alignment limits for coupling \n according to table 2"
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Heat Transfer Surface type Vir & Vi."
  },
  {
   "type": "paragraph",
   "text": "Cold \nEnd Surface & Cold Intermediate \n figure 2"
  },
  {
   "type": "list",
   "items": [
    "Open rotor housing cold end basket \n removal door.",
    "Rotate rotor to line up rotor basket \n removal door with opening in rotor housing",
    "Remove cover from rotor basket removal \n opening",
    "Remove cold end element baskets the \n number of cold end basket to be removed and replaced in each sector varies \n with the size of the air preheater",
    "Apiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket .",
    "Install new baskets starting with inner \n most basket, which is designated as the \"A\"\n basket.",
    "Install sector cover using sealing \n compound under cover",
    "Rotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced",
    "Review the thickness of elements in cold \n end baskets"
   ]
  },
  {
   "type": "paragraph",
   "text": "Hot \nand / or Intermediate Baskets Surface \n figure 2"
  },
  {
   "type": "list",
   "items": [
    "Hot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access.",
    "once it has been established as to which \n duct baskets are to be removed.\n Layout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct.",
    "Remove hot end radial and circumferential \n seals.",
    "Install monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets.",
    "Rotate rotor so that sector lines up with \n opening and monorail.",
    "Using a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater.",
    "Install new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced.",
    "Reapply and set to proper clearances \n radial and circumferential \n seals",
    "Remove hoist and close up opening in duct"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor support Bearing \n figure 3"
  },
  {
   "type": "list",
   "items": [
    "The process of Disassembly of the support \n Bearing maintenance or exchange if defected",
    "Disconnect the drive motor from met work \n and secure it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing.",
    "Disconnect oil piping.",
    "Remove oack strap and packing (7) ٫ (10).",
    "Remove packing retainer and packing from \n bearing housing cover (6).",
    "Remove bearing housing cover .",
    "Install normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton .",
    "Remove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) .",
    "Remove balance of support Bolts.",
    "Back off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)",
    "If bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Rotor support Bearing \n figure 3"
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well",
    "Assembly every part in reverse sequence \n of disassembly"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor Guide Bearing \nfigure 5"
  },
  {
   "type": "list",
   "items": [
    "The process of disassembly of the Guide \n Bearing maintenance or exchange",
    "Disconnect the drive motor from met work \n and secure it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing (2).",
    "Remove bearing housing cover (3)",
    "Remove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)",
    "Screw three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve",
    "Remove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n (15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply.",
    "The bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Rotor Guide Bearing \n figure 5"
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well",
    "Assembly every part in reverse sequence \n of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Adjustment of Rotor Sealing in Cold State"
  },
  {
   "type": "list",
   "items": [
    "The sealing system are comprised of \n radial seal, circumferential seal and rotor past seals.",
    "Radial seal figures (6) & (7)",
    "Replace and adjust each radial seal \n individually according to the following procedure figure (7).",
    "Shut down the heater and the drive and \n secure it .",
    "Attach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate.",
    "Set the seal straight edge to the \n trailing edge of on existing radial seal",
    "(Item # 2), then remove the seal.",
    "Install the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts .",
    "Cheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge.",
    "Set the remaining radial seals to the \n straight - edge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Circumferential Seal \n figure 8"
  },
  {
   "type": "list",
   "items": [
    "Replace and adjust each radial seal \n individually according to the following procedure:",
    "Shut down the air - heater and the drive \n and secure it.",
    "Remove present seals and holding strips.",
    "Install new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed.",
    "Locate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle",
    "The hot end circumferential seal are to \n be set at the specified clearance from the sealing angle",
    "If the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved"
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Post \nSeals \nfigure 8"
  },
  {
   "type": "list",
   "items": [
    "Remove present seals for rotor",
    "Install new seals in same location"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: \nEnameled seals are secured by clips and set screws"
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "list",
   "items": [
    "Check sealing clearance according to \n table no. 1 and figure no. 6",
    "Check alignment limits for coupling \n according to table 2"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. 1 : \n Air \nHeater Seal Clearance"
  },
  {
   "type": "paragraph",
   "text": "Table No. 2 : Alignment \nLimits for Coupling"
  },
  {
   "type": "list",
   "items": [
    "Operate the \n regenerative air heater by coordination with the shift engineer.",
    "Check any abnormal \n noise or vibration",
    "Check any air or flue \n gases leakage from manholes.",
    "Check the \n temperature of the upper and lower bearing should be ≤ 50\noC",
    "Check \n auxiliary drive in service for a few minutes.",
    "Check pressure after \n and before blowing orifice plate.",
    "Cheek leakage steam \n from the steam admission valves and blowing equipment.",
    "Cheek any leakage oil \n from drive unit of air heater.",
    "Cheek any leakage oil \n from upper and lower bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Air \nHeater \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Trouble \nShooting"
  },
  {
   "type": "paragraph",
   "text": "Figure no.1"
  },
  {
   "type": "paragraph",
   "text": "Figure \nno.2"
  },
  {
   "type": "paragraph",
   "text": "Figure no.3"
  },
  {
   "type": "paragraph",
   "text": "Figure no.4"
  },
  {
   "type": "paragraph",
   "text": "Figure no. 5"
  },
  {
   "type": "paragraph",
   "text": "Figure no. 6"
  },
  {
   "type": "paragraph",
   "text": "Figure no. 7"
  },
  {
   "type": "paragraph",
   "text": "Figure \nno. 8"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Vertical Rotary Regenerative Air Heater Ljungstrom, \n C-E Air Preheater,\n Company USA\nIntroduction\nThis \n document lists the major maintenance procedure P2, which must performed every \n five years as indicated by Y5 in the title block.\nThe Ljungstrom air heater absorbs waste \n heat from flue gases, then transfers this heat to incoming cold air to \n increasing the temperature of the incoming combustion or air process.\nThe first draft initiated by eng. Emad El din Ali Elbana, \nreviewed by eng. Sadek Massoad, revised by EDEPC inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector.\nTechnical Specification of \n the Vertical Rotary Regenerative Air Heater Ljungstrom\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nThe regenerative air heater must be isolated \n mechanically and electrically\nBe sure the cooling water of the upper \n bearing is closed.\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, Feeler, gauge, anti dust \n mask\nSuitable lifting device, Manual puller, Torque wrench\nFour jacks capacity 50 ton, Hammer\nWork to be Carried \nOut\nBefore \nIsolating the Air Heater Mechanically and Electrically\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nCheck the oil \n level of upper guide bearing.\nCheck the oil \n level of Lower support bearing.\nCheck the oil \n level of drive unit.\nCheck the \n temperature of the upper and lower bearing should be ≤ 50\noC\nCheck the oil \n level of drive unit for blowing equipment.\nCheck \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nAfter \nIsolating the Air Heater Mechanically and Electrically\nVent the water cooling system for guide \n bearing in the top end and clean it if needed.\nCheck sealing clearance according to \n table no. 1 and figure no. 6\nCheck alignment limits for coupling \n according to table 2\nReplacement of Heat Transfer Surface type Vir & Vi.\nCold \nEnd Surface & Cold Intermediate \n figure 2\nOpen rotor housing cold end basket \n removal door.\nRotate rotor to line up rotor basket \n removal door with opening in rotor housing\nRemove cover from rotor basket removal \n opening\nRemove cold end element baskets the \n number of cold end basket to be removed and replaced in each sector varies \n with the size of the air preheater\nApiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket .\nInstall new baskets starting with inner \n most basket, which is designated as the \"A\"\n basket.\nInstall sector cover using sealing \n compound under cover\nRotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced\nReview the thickness of elements in cold \n end baskets\nHot \nand / or Intermediate Baskets Surface \n figure 2\nHot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access.\nonce it has been established as to which \n duct baskets are to be removed.\n Layout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct.\nRemove hot end radial and circumferential \n seals.\nInstall monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets.\nRotate rotor so that sector lines up with \n opening and monorail.\nUsing a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater.\nInstall new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced.\nReapply and set to proper clearances \n radial and circumferential \n seals\nRemove hoist and close up opening in duct\nDisassembly of Rotor support Bearing \n figure 3\nThe process of Disassembly of the support \n Bearing maintenance or exchange if defected\nDisconnect the drive motor from met work \n and secure it\nProcedure\nDrain oil from bearing housing.\nDisconnect oil piping.\nRemove oack strap and packing (7) ٫ (10).\nRemove packing retainer and packing from \n bearing housing cover (6).\nRemove bearing housing cover .\nInstall normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton .\nRemove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) .\nRemove balance of support Bolts.\nBack off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)\nIf bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it\nAssembly of Rotor support Bearing \n figure 3\nClean every parts well\nAssembly every part in reverse sequence \n of disassembly\nDisassembly of Rotor Guide Bearing \nfigure 5\nThe process of disassembly of the Guide \n Bearing maintenance or exchange\nDisconnect the drive motor from met work \n and secure it\nProcedure\nDrain oil from bearing housing (2).\nRemove bearing housing cover (3)\nRemove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)\nScrew three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve\nRemove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n (15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply.\nThe bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve\nAssembly of Rotor Guide Bearing \n figure 5\nClean every parts well\nAssembly every part in reverse sequence \n of disassembly.\nAdjustment of Rotor Sealing in Cold State\nThe sealing system are comprised of \n radial seal, circumferential seal and rotor past seals.\nRadial seal figures (6) & (7)\nReplace and adjust each radial seal \n individually according to the following procedure figure (7).\nShut down the heater and the drive and \n secure it .\nAttach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate.\nSet the seal straight edge to the \n trailing edge of on existing radial seal\n(Item # 2), then remove the seal.\nInstall the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts .\nCheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge.\nSet the remaining radial seals to the \n straight - edge.\nCircumferential Seal \n figure 8\nReplace and adjust each radial seal \n individually according to the following procedure:\nShut down the air - heater and the drive \n and secure it.\nRemove present seals and holding strips.\nInstall new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed.\nLocate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle\nThe hot end circumferential seal are to \n be set at the specified clearance from the sealing angle\nIf the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved\nRotor Post \nSeals \nfigure 8\nRemove present seals for rotor\nInstall new seals in same location\nNotes: \nEnameled seals are secured by clips and set screws\nReturn Regenerative Air Heater into Service\nCheck sealing clearance according to \n table no. 1 and figure no. 6\nCheck alignment limits for coupling \n according to table 2\nTable No. 1 : \n Air \nHeater Seal Clearance\nTable No. 2 : Alignment \nLimits for Coupling\nOperate the \n regenerative air heater by coordination with the shift engineer.\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nCheck the \n temperature of the upper and lower bearing should be ≤ 50\noC\nCheck \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nLocation: Air \nHeater \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nTrouble \nShooting\nFigure no.1\nFigure \nno.2\nFigure no.3\nFigure no.4\nFigure no. 5\nFigure no. 6\nFigure no. 7\nFigure \nno. 8",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-05.JPG",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-06.jpg",
   "alt": ""
  }
 ]
}