{
 "id": "gen-docs-boilers-ah-011-r0-htm",
 "doc_number": "AH-011-R0",
 "title_en": "AH-011-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-011-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outline the\nequipment inspection checklist I1 which must be performed every two years as \nindicated by Y2 in the title block ."
  },
  {
   "type": "paragraph",
   "text": "The Condensate exits the\natmospheric blow down tank through 3 way V/V where it\nnormally routed through the blow down heat exchanger on its way to the flow blow\ndown sump."
  },
  {
   "type": "paragraph",
   "text": "The blow down heat exchanger is a\nsingle pass tube and shell type exchanger using service water as a cooling\nmedium on the tube side."
  },
  {
   "type": "paragraph",
   "text": "The blow down sump contains two vertically mounted submerged P/Ps which discharge to the waste treatment system."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nqualified maintenance staff should the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence like ropes with marks\nsurrounding the work area"
  },
  {
   "type": "paragraph",
   "text": "Wear safety helmet, shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of P/P\nmotor"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of\nthe motor"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nqualified maintenance staff should the suitable safety category",
    "Safety fence like ropes with marks\nsurrounding the work area",
    "Wear safety helmet, shoes, gloves\n etc.",
    "Isolate the circuit breaker of P/P\nmotor",
    "Disconnect electric terminals of\nthe motor"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard tool set",
    "Contact thermometer"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Inspect for corrosion \nvisually or by dye-penetrant, especially around\nconnections under insulation clean and repaint by Alomineed (thermal paint)."
  },
  {
   "type": "paragraph",
   "text": "Check inlet and outlet temperature for shell\nside and tube side to know if there is founding or not"
  },
  {
   "type": "paragraph",
   "text": "Check for abnormal noise to know baffle\ncondition and readjust the steam flow and cooling water and weld any cracks."
  },
  {
   "type": "paragraph",
   "text": "Check steam flow rate to know if there is\ntube leak or not"
  },
  {
   "type": "paragraph",
   "text": "Check steam trap condition"
  },
  {
   "type": "paragraph",
   "text": "Retighten cover bolts if there is leakage"
  },
  {
   "type": "list",
   "items": [
    "Inspect for corrosion \nvisually or by dye-penetrant, especially around\nconnections under insulation clean and repaint by Alomineed (thermal paint).",
    "Check inlet and outlet temperature for shell\nside and tube side to know if there is founding or not",
    "Check for abnormal noise to know baffle\ncondition and readjust the steam flow and cooling water and weld any cracks.",
    "Check steam flow rate to know if there is\ntube leak or not",
    "Check steam trap condition",
    "Retighten cover bolts if there is leakage"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outline the\nequipment inspection checklist I1 which must be performed every two years as \nindicated by Y2 in the title block .\nThe Condensate exits the\natmospheric blow down tank through 3 way V/V where it\nnormally routed through the blow down heat exchanger on its way to the flow blow\ndown sump.\nThe blow down heat exchanger is a\nsingle pass tube and shell type exchanger using service water as a cooling\nmedium on the tube side.\nThe blow down sump contains two vertically mounted submerged P/Ps which discharge to the waste treatment system.\nThe first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.\nThis document revised by eng. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator.\nSafety Precautions\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence like ropes with marks\nsurrounding the work area\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of P/P\nmotor\nDisconnect electric terminals of\nthe motor\nWork order must be issued and the\nqualified maintenance staff should the suitable safety category\nSafety fence like ropes with marks\nsurrounding the work area\nWear safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker of P/P\nmotor\nDisconnect electric terminals of\nthe motor\nTools and Equipment\nStandard tool set\nContact thermometer\nWork to be Carried Out\nInspect for corrosion \nvisually or by dye-penetrant, especially around\nconnections under insulation clean and repaint by Alomineed (thermal paint).\nCheck inlet and outlet temperature for shell\nside and tube side to know if there is founding or not\nCheck for abnormal noise to know baffle\ncondition and readjust the steam flow and cooling water and weld any cracks.\nCheck steam flow rate to know if there is\ntube leak or not\nCheck steam trap condition\nRetighten cover bolts if there is leakage\nInspect for corrosion \nvisually or by dye-penetrant, especially around\nconnections under insulation clean and repaint by Alomineed (thermal paint).\nCheck inlet and outlet temperature for shell\nside and tube side to know if there is founding or not\nCheck for abnormal noise to know baffle\ncondition and readjust the steam flow and cooling water and weld any cracks.\nCheck steam flow rate to know if there is\ntube leak or not\nCheck steam trap condition\nRetighten cover bolts if there is leakage\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}