{
 "id": "gen-docs-boilers-ah-014-r0-htm",
 "doc_number": "AH-014-R0",
 "title_en": "AH-014-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-014-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which must be performed on a \nmonthly bases as \nindicated by M1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Gamal Elsyed \nOsily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by \neng. Mohamed Abdel Khaffar: general manager of Al-Arish power station."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Technical Data"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Type",
     "Vertical rotary"
    ],
    [
     "1.",
     "Number and diameter",
     "One, per boiler - 5.174 \n m"
    ],
    [
     "2.",
     "Speed",
     "2.13 \n RPM"
    ],
    [
     "3.",
     "Depth",
     "185.5 \n cm"
    ],
    [
     "4.",
     "Heating surface",
     "6291 \n m2"
    ],
    [
     "5.",
     "Hot end height and material specification",
     "10.05 \n m,\n ASTM - A620"
    ],
    [
     "6.",
     "Intermediate section height in m and material specification",
     "0.05\n ASTM - A588"
    ],
    [
     "7.",
     "Cold end height and material specification",
     "0.305\n m Enameled, ASTM A424"
    ],
    [
     "8.",
     "Bearing cooling water flow",
     "0.5 Liter / sec"
    ],
    [
     "9.",
     "Weight",
     "81500 \n kg"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category",
    "Safety fence with caution mark surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tools set"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, feeler gauge"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set",
    "Cleaning fluid, feeler gauge"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring"
  },
  {
   "type": "list",
   "items": [
    "Check the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring",
    "Check oil leakage:\n * Around bearing oil drain plugs, instrument \n connection etc...\n * In oil piping\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc",
    "Check mounting and attachment bolts in drive unit, bearing, etc ... are \n not loose",
    "Be sure there is no cooling water leakage in oil of bearing",
    "Be sure there is no abnormal noise or vibration",
    "Be sure there is no air or flue gases leakage from manholes",
    "Check the state of heating insulation around the air pre heater",
    "Check clearance and compare from seal clearance chart fig (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure (1) Seal Clearance Chart"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis \ndocument outlines the equipment inspection I1, which must be performed on a \nmonthly bases as \nindicated by M1 in the title block\nThe first draft initiated and tested by eng. Gamal Elsyed \nOsily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by \neng. Mohamed Abdel Khaffar: general manager of Al-Arish power station.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nTechnical Data\nNo. | Type | Vertical rotary\n1. | Number and diameter | One, per boiler - 5.174 \n m\n2. | Speed | 2.13 \n RPM\n3. | Depth | 185.5 \n cm\n4. | Heating surface | 6291 \n m2\n5. | Hot end height and material specification | 10.05 \n m,\n ASTM - A620\n6. | Intermediate section height in m and material specification | 0.05\n ASTM - A588\n7. | Cold end height and material specification | 0.305\n m Enameled, ASTM A424\n8. | Bearing cooling water flow | 0.5 Liter / sec\n9. | Weight | 81500 \n kg\nSafety Precautions\nA work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with caution mark surrounding the work area is required.\nWear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc\nTools and Equipment\nComplete maintenance tools set\nCleaning fluid, feeler gauge\nComplete maintenance tools set\nCleaning fluid, feeler gauge\nWork to be Carried Out\nCheck the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring\nCheck the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring\nCheck oil leakage:\n * Around bearing oil drain plugs, instrument \n connection etc...\n * In oil piping\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc\nCheck mounting and attachment bolts in drive unit, bearing, etc ... are \n not loose\nBe sure there is no cooling water leakage in oil of bearing\nBe sure there is no abnormal noise or vibration\nBe sure there is no air or flue gases leakage from manholes\nCheck the state of heating insulation around the air pre heater\nCheck clearance and compare from seal clearance chart fig (1)\nFigure (1) Seal Clearance Chart\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-015-05.jpg",
   "alt": ""
  }
 ]
}