{
 "id": "gen-docs-boilers-ah-020-r0-htm",
 "doc_number": "AH-020-R0",
 "title_en": "AH-020-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-020-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Low Pressure Heaters"
  },
  {
   "type": "paragraph",
   "text": "Vertical Design"
  },
  {
   "type": "paragraph",
   "text": "Skoda Czech Republic"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists\nthe major maintenance procedure P1, to performed every six months as \nindicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This low \npressure heater (4 pcs) are used for increasing the temperature of main condensate steam \nof turbine."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Stopping the condensate water circuit of low pressure heater."
  },
  {
   "type": "paragraph",
   "text": "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves."
  },
  {
   "type": "paragraph",
   "text": "Be sure low pressure heater must be completely drainage"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Stopping the condensate water circuit of low pressure heater.",
    "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.",
    "Be sure low pressure heater must be completely drainage"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Manual puller.",
    "Tube cleaner flexible shaft.",
    "Tube expander.",
    "Cupper plugs.",
    "Rags."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Heater in \nOperation"
  },
  {
   "type": "list",
   "items": [
    "Measure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do.",
    "Measure pressure of Low pressure Heater and \n compare it with the setting value then record them."
   ]
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Low \nPressure Heater out of Operation"
  },
  {
   "type": "list",
   "items": [
    "Check the low pressure heater completely drainage .",
    "Check the air service for cleaning is available",
    "Dismantling the cover of the low pressure heater to check tubes leakage",
    "Cleaning the tubes by flexible shaft (first cleaning)",
    "Cleaning the tubes by compressed air about 6 bar (sec. cleaning)",
    "Cleaning the tubes by compressed water about 6 bar (finally cleaning)",
    "Filling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs",
    "Recording the number of tubes which blind them not more than 5 ٪.",
    "Assembling the cover of the low pressure heater",
    "Check bolts fixation, then re-tight it (if it is needed).",
    "Check glands of valves for leaking.",
    "Check flanges for leaking.",
    "Check the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "list",
   "items": [
    "Operate \n the low pressure heater \n by coordination with the shift engineer.",
    "Ensure that \n low pressure heater \n is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS Maintenance Record \nData Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Low Pressure Heaters\nVertical Design\nSkoda Czech Republic\nIntroduction\nThis document lists\nthe major maintenance procedure P1, to performed every six months as \nindicated by M6 in the title block.\nThis low \npressure heater (4 pcs) are used for increasing the temperature of main condensate steam \nof turbine.\nTechnical Specification\nThe first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS\nThis document accepted by eng. Samir Abdel Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Manual puller.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nRags.\nWork to be Carried Out\nDisassembly\nLow Pressure Heater in \nOperation\nMeasure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do.\nMeasure pressure of Low pressure Heater and \n compare it with the setting value then record them.\nLow \nPressure Heater out of Operation\nCheck the low pressure heater completely drainage .\nCheck the air service for cleaning is available\nDismantling the cover of the low pressure heater to check tubes leakage\nCleaning the tubes by flexible shaft (first cleaning)\nCleaning the tubes by compressed air about 6 bar (sec. cleaning)\nCleaning the tubes by compressed water about 6 bar (finally cleaning)\nFilling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs\nRecording the number of tubes which blind them not more than 5 ٪.\nAssembling the cover of the low pressure heater\nCheck bolts fixation, then re-tight it (if it is needed).\nCheck glands of valves for leaking.\nCheck flanges for leaking.\nCheck the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses.\nReturn Regenerative Air Heater into Service\nOperate \n the low pressure heater \n by coordination with the shift engineer.\nEnsure that \n low pressure heater \n is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nMRDS Maintenance Record \nData Sheet MRDS\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}