{
 "id": "gen-docs-boilers-ah-021-r0-htm",
 "doc_number": "AH-021-R0",
 "title_en": "AH-021-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/AH-021-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Low Pressure Heaters"
  },
  {
   "type": "paragraph",
   "text": "Vertical Design"
  },
  {
   "type": "paragraph",
   "text": "Skoda Czech Republic"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists\nthe major maintenance procedure P1, to performed every five years as \nindicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This low \npressure heater (4pcs) are used for increasing the temperature of main condensate steam \nof turbine."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Stopping the condensate water circuit of low pressure heater."
  },
  {
   "type": "paragraph",
   "text": "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves."
  },
  {
   "type": "paragraph",
   "text": "Be sure low pressure heater must be completely drainage"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Stopping the condensate water circuit of low pressure heater.",
    "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.",
    "Be sure low pressure heater must be completely drainage"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Manual puller.",
    "Tube cleaner flexible shaft.",
    "Tube expander.",
    "Cupper plugs.",
    "Rags."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Disassembly"
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Heater in \nOperation"
  },
  {
   "type": "list",
   "items": [
    "Measure temperature \n of main condensate \n at inlet and outlet water in \n Low pressure Heater and compare it with the \n setting value, then record them.",
    "Measure pressure of Low pressure Heater and \n compare it with the setting value then\n record them."
   ]
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Low Pressure Heater \nout of Operation"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the \n outer insulation for upper cover for Low pressure Heater.",
    "Dismantle the screws of two flanges ( inlet and \n outlet of water side ) .",
    "Dismantle the studs of upper cover .",
    "Remove the screws of two flanges and the studs \n of upper cover to be cleaned .",
    "Lift the upper cover about 1 mm by using two depressing screws .",
    "Remove the upper cover by using the main lift.",
    "Test the leakage of tubes and mark the defected tubes.",
    "Make a test to Low pressure Heater from steam side and then notice around the \n welding tubes to the tubes plate from leakage.",
    "Take the tube bundle out of the Low pressure Heater jacket.",
    "Remove all the tubes which blinded."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection"
  },
  {
   "type": "list",
   "items": [
    "Notice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) .",
    "Check all parts for any worn-out and replace them by new ones."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly"
  },
  {
   "type": "list",
   "items": [
    "Assembly the new tubes in the position of the defective tubes by beading and \n welding.",
    "Take the tube bundle in the Low pressure Heater jacket after cleaning it.",
    "Make finally test for Low pressure Heater to insure no leakage happened in \n tubes.",
    "Put the gasket of upper cover Low pressure Heater.",
    "Set the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side .",
    "Put the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round .",
    "Excess stresses to the screws to the screws and studs .",
    "After we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Starting of Low Pressure \nHeater"
  },
  {
   "type": "list",
   "items": [
    "Check the inlet and outlet main condensate valves of \n Low pressure Heater are opened.",
    "Check \n the by pass valve of Low pressure Heater is closed.",
    "Check the steam valve of Low pressure Heater is opened.",
    "Check whether the inlet for flooding the stuffing box is open."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attendance and checking \nduring Operation"
  },
  {
   "type": "list",
   "items": [
    "The temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least.",
    "The steam condensate level in low pressure heater is in \n middle indicator glass.",
    "The performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "list",
   "items": [
    "Operate \n the low pressure heater \n by coordination with the shift engineer.",
    "Ensure that \n low pressure heater \n is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:\n Low Pressure Heaters\nVertical Design\nSkoda Czech Republic\nIntroduction\nThis document lists\nthe major maintenance procedure P1, to performed every five years as \nindicated by Y5 in the title block.\nThis low \npressure heater (4pcs) are used for increasing the temperature of main condensate steam \nof turbine.\nTechnical Specification\nThe first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS\nThis document accepted by eng. Samir Abdel Gilil; \n EDEPC inspection & quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman \n EDEPC admin & financial inspection & quality control's general director and \n supervisor of inspection & quality control's head sector.\nSafety Precautions\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Manual puller.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nRags.\nWork to be Carried Out\nDisassembly\nLow Pressure Heater in \nOperation\nMeasure temperature \n of main condensate \n at inlet and outlet water in \n Low pressure Heater and compare it with the \n setting value, then record them.\nMeasure pressure of Low pressure Heater and \n compare it with the setting value then\n record them.\nLow Pressure Heater \nout of Operation\nDismantle the \n outer insulation for upper cover for Low pressure Heater.\nDismantle the screws of two flanges ( inlet and \n outlet of water side ) .\nDismantle the studs of upper cover .\nRemove the screws of two flanges and the studs \n of upper cover to be cleaned .\nLift the upper cover about 1 mm by using two depressing screws .\nRemove the upper cover by using the main lift.\nTest the leakage of tubes and mark the defected tubes.\nMake a test to Low pressure Heater from steam side and then notice around the \n welding tubes to the tubes plate from leakage.\nTake the tube bundle out of the Low pressure Heater jacket.\nRemove all the tubes which blinded.\nInspection\nNotice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) .\nCheck all parts for any worn-out and replace them by new ones.\nAssembly\nAssembly the new tubes in the position of the defective tubes by beading and \n welding.\nTake the tube bundle in the Low pressure Heater jacket after cleaning it.\nMake finally test for Low pressure Heater to insure no leakage happened in \n tubes.\nPut the gasket of upper cover Low pressure Heater.\nSet the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side .\nPut the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round .\nExcess stresses to the screws to the screws and studs .\nAfter we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover .\nStarting of Low Pressure \nHeater\nCheck the inlet and outlet main condensate valves of \n Low pressure Heater are opened.\nCheck \n the by pass valve of Low pressure Heater is closed.\nCheck the steam valve of Low pressure Heater is opened.\nCheck whether the inlet for flooding the stuffing box is open.\nAttendance and checking \nduring Operation\nThe temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least.\nThe steam condensate level in low pressure heater is in \n middle indicator glass.\nThe performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting.\nReturn Regenerative Air Heater into Service\nOperate \n the low pressure heater \n by coordination with the shift engineer.\nEnsure that \n low pressure heater \n is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nMRDS \nMaintenance Record Data Sheet MRDS\nLocation: Equipment \nDesignation: Test \nDate: \nTested \nby: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}