{
 "id": "gen-docs-boilers-bg-001-r0-htm",
 "doc_number": "BG-001-R0",
 "title_en": "bg-001-r0 \nAPPROVED",
 "title_ar": "BG-001-R0 معتمد",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/bg -001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the \nmajor \n maintenance \nprocedure steps P1 required for oil burner gun,.which must be \nperformed on an annually bases or with any default in burner as indicated by Y1 \nin the title block ."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "Technical specification of these burner \ngun"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of oil burner gun per unit",
     "12"
    ],
    [
     "Oil burner gun type",
     "HVT 500.5"
    ],
    [
     "Nominal rate of flow (Kg/hr)",
     "3950"
    ],
    [
     "Max. rate of flow \n (Kg/hr)",
     "4950"
    ],
    [
     "Mazut Pressure (Mpa)",
     "3.14"
    ],
    [
     "Mazut temperature \n (o C)",
     "140"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Shut down the oil burner."
  },
  {
   "type": "paragraph",
   "text": "Isolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "Shut down the oil burner.",
    "Isolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Vernier caliper,\nCleaning fluid."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Vernier caliper,\nCleaning fluid."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the oil burner gun from burner guide tube"
  },
  {
   "type": "paragraph",
   "text": "Check the closing of valves inlets and outlets of the oil burner gun ."
  },
  {
   "type": "paragraph",
   "text": "Before dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2)."
  },
  {
   "type": "paragraph",
   "text": "Check the \nMazot pressure gauge ( It must be zero) ."
  },
  {
   "type": "paragraph",
   "text": "Prepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes."
  },
  {
   "type": "paragraph",
   "text": "Screw off the air connection (62) ."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (B) which connected oil burner gun with oil burner guide\ntube (A)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A)."
  },
  {
   "type": "paragraph",
   "text": "Take out the oil burner gun from the burner guide tube ( You must use special \ngloves )"
  },
  {
   "type": "list",
   "items": [
    "Check the closing of valves inlets and outlets of the oil burner gun .",
    "Before dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).",
    "Check the \nMazot pressure gauge ( It must be zero) .",
    "Prepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.",
    "Screw off the air connection (62) .",
    "Disconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III",
    "Screw off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).",
    "Screw off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).",
    "Take out the oil burner gun from the burner guide tube ( You must use special \ngloves )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the oil burner gun body parts"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the two pipes (33) , (34) of feeding and return oil."
  },
  {
   "type": "paragraph",
   "text": "By use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy."
  },
  {
   "type": "paragraph",
   "text": "Shut off the air service."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the counter nut (56) and adjustable nut (57) ."
  },
  {
   "type": "paragraph",
   "text": "Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) ."
  },
  {
   "type": "paragraph",
   "text": "Release the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) ."
  },
  {
   "type": "paragraph",
   "text": "Take out the needle ( 47 ) from the oil burner gun body ."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the two pipes (33) , (34) of feeding and return oil.",
    "By use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.",
    "Shut off the air service.",
    "Screw off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).",
    "Screw off the counter nut (56) and adjustable nut (57) .",
    "Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) .",
    "Release the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .",
    "Take out the needle ( 47 ) from the oil burner gun body ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the needle guide body parts"
  },
  {
   "type": "paragraph",
   "text": "Screw off hand (17)"
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts (31)"
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)"
  },
  {
   "type": "paragraph",
   "text": "Take out guide rod (63), guide needle (15) and spring (14) ."
  },
  {
   "type": "paragraph",
   "text": "Release O ring (46), (43), (45/1), (45/2)."
  },
  {
   "type": "list",
   "items": [
    "Screw off hand (17)",
    "Screw off the bolts (31)",
    "Screw off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)",
    "Take out guide rod (63), guide needle (15) and spring (14) .",
    "Release O ring (46), (43), (45/1), (45/2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the five way gate valve parts"
  },
  {
   "type": "paragraph",
   "text": "Screw \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)"
  },
  {
   "type": "paragraph",
   "text": "Take \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)"
  },
  {
   "type": "paragraph",
   "text": "Removes pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)"
  },
  {
   "type": "paragraph",
   "text": "Release \nO rings (45/3)."
  },
  {
   "type": "list",
   "items": [
    "Screw \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)",
    "Take \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)",
    "Removes pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)",
    "Release \nO rings (45/3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pneumatic parts"
  },
  {
   "type": "paragraph",
   "text": "Screw off cover (1) and take out spring (13)."
  },
  {
   "type": "paragraph",
   "text": "Take out the piston (6) with piston rod (7) from piston liner (2) ."
  },
  {
   "type": "paragraph",
   "text": "Screw off nut (29) and remove counter ring (32)."
  },
  {
   "type": "paragraph",
   "text": "Take out piston rod (7) from piston (6)."
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring (43/2) from piston liner body (2)"
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring ( 44 ) from piston inside bore."
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring (42) from outside diameter of piston."
  },
  {
   "type": "list",
   "items": [
    "Screw off cover (1) and take out spring (13).",
    "Take out the piston (6) with piston rod (7) from piston liner (2) .",
    "Screw off nut (29) and remove counter ring (32).",
    "Take out piston rod (7) from piston (6).",
    "Release \nO ring (43/2) from piston liner body (2)",
    "Release \nO ring ( 44 ) from piston inside bore.",
    "Release \nO ring (42) from outside diameter of piston."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of all parts of oil burner gun"
  },
  {
   "type": "paragraph",
   "text": "Oil burner gun body parts"
  },
  {
   "type": "paragraph",
   "text": "Check semispherical needle end (47) and polish or renewed it if\nneeded."
  },
  {
   "type": "paragraph",
   "text": "Check the atomizer (50) and nozzle (51) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring (55) , (45/1)."
  },
  {
   "type": "list",
   "items": [
    "Check semispherical needle end (47) and polish or renewed it if\nneeded.",
    "Check the atomizer (50) and nozzle (51) and renewed it if needed.",
    "Renew \nO ring (55) , (45/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Needle guide parts"
  },
  {
   "type": "paragraph",
   "text": "Checks spring (14) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring ( 46 ) , ( 43/1 )."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring ( 45/2 )."
  },
  {
   "type": "paragraph",
   "text": "Check guide rod (63) , (64) from mechanical wear and renewed it if\nneeded."
  },
  {
   "type": "list",
   "items": [
    "Checks spring (14) and renewed it if needed.",
    "Renew \nO ring ( 46 ) , ( 43/1 ).",
    "Renew \nO ring ( 45/2 ).",
    "Check guide rod (63) , (64) from mechanical wear and renewed it if\nneeded."
   ]
  },
  {
   "type": "paragraph",
   "text": "Five way gate valve \nparts"
  },
  {
   "type": "paragraph",
   "text": "Check fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them."
  },
  {
   "type": "list",
   "items": [
    "Check fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them."
   ]
  },
  {
   "type": "paragraph",
   "text": "Pneumatic parts"
  },
  {
   "type": "paragraph",
   "text": "Check pneumatic cylinder body (2) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check piston (6) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check spring (13) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renewed \nO ring (45/3) , (43/2) , (42)."
  },
  {
   "type": "list",
   "items": [
    "Check pneumatic cylinder body (2) and renewed it if needed.",
    "Check piston (6) and renewed it if needed.",
    "Check spring (13) and renewed it if needed.",
    "Renewed \nO ring (45/3) , (43/2) , (42)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of all oil burner gun parts"
  },
  {
   "type": "paragraph",
   "text": "Clean well every parts."
  },
  {
   "type": "paragraph",
   "text": "The assembly of every part will be done in reverse sequence of\ndisassembly of every parts."
  },
  {
   "type": "list",
   "items": [
    "Clean well every parts.",
    "The assembly of every part will be done in reverse sequence of\ndisassembly of every parts."
   ]
  },
  {
   "type": "paragraph",
   "text": "Adjustment of oil burner gun needle"
  },
  {
   "type": "paragraph",
   "text": "After assembly every part except cap nut (12) and nozzle (51)."
  },
  {
   "type": "paragraph",
   "text": "Measure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)"
  },
  {
   "type": "paragraph",
   "text": "If the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56)."
  },
  {
   "type": "paragraph",
   "text": "After final adjust we must light every bolts and nuts in cross sequence\nwell."
  },
  {
   "type": "list",
   "items": [
    "After assembly every part except cap nut (12) and nozzle (51).",
    "Measure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)",
    "If the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).",
    "After final adjust we must light every bolts and nuts in cross sequence\nwell."
   ]
  },
  {
   "type": "paragraph",
   "text": "Test of the oil burner gun"
  },
  {
   "type": "paragraph",
   "text": "Test the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage."
  },
  {
   "type": "list",
   "items": [
    "Test the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important: (In operation)"
  },
  {
   "type": "paragraph",
   "text": "* If there is oil leakage from part (16 ) this indicates that the\npiston rod sealing ring (43/2) is probably defective."
  },
  {
   "type": "paragraph",
   "text": "* If there is leakage of pressure air through of the opening (65) of\nthe pneumatic cylinder body (2). This indicates that the sealing ring of\npneumatic cylinder (42) is defective."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 1",
     "Figure 2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the \nmajor \n maintenance \nprocedure steps P1 required for oil burner gun,.which must be \nperformed on an annually bases or with any default in burner as indicated by Y1 \nin the title block .\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW.\nTechnical specification of these burner \ngun\nNo. of oil burner gun per unit | 12\nOil burner gun type | HVT 500.5\nNominal rate of flow (Kg/hr) | 3950\nMax. rate of flow \n (Kg/hr) | 4950\nMazut Pressure (Mpa) | 3.14\nMazut temperature \n (o C) | 140\nSafety Precautions\nShut down the oil burner.\nIsolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes .... etc\nShut down the oil burner.\nIsolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun.\nTools and Equipment\nComplete maintenance tool set.\nVernier caliper,\nCleaning fluid.\nComplete maintenance tool set.\nVernier caliper,\nCleaning fluid.\nWork\nto be Carried Out\nDismantle the oil burner gun from burner guide tube\nCheck the closing of valves inlets and outlets of the oil burner gun .\nBefore dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).\nCheck the \nMazot pressure gauge ( It must be zero) .\nPrepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.\nScrew off the air connection (62) .\nDisconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III\nScrew off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).\nScrew off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).\nTake out the oil burner gun from the burner guide tube ( You must use special \ngloves )\nCheck the closing of valves inlets and outlets of the oil burner gun .\nBefore dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).\nCheck the \nMazot pressure gauge ( It must be zero) .\nPrepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.\nScrew off the air connection (62) .\nDisconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III\nScrew off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).\nScrew off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).\nTake out the oil burner gun from the burner guide tube ( You must use special \ngloves )\nDisassembly of the oil burner gun body parts\nDisconnect the two pipes (33) , (34) of feeding and return oil.\nBy use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.\nShut off the air service.\nScrew off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).\nScrew off the counter nut (56) and adjustable nut (57) .\nScrew off the cap nut (12) and take out nozzle( 51) and atomizer (50) .\nRelease the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .\nTake out the needle ( 47 ) from the oil burner gun body .\nDisconnect the two pipes (33) , (34) of feeding and return oil.\nBy use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.\nShut off the air service.\nScrew off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).\nScrew off the counter nut (56) and adjustable nut (57) .\nScrew off the cap nut (12) and take out nozzle( 51) and atomizer (50) .\nRelease the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .\nTake out the needle ( 47 ) from the oil burner gun body .\nDisassembly of the needle guide body parts\nScrew off hand (17)\nScrew off the bolts (31)\nScrew off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)\nTake out guide rod (63), guide needle (15) and spring (14) .\nRelease O ring (46), (43), (45/1), (45/2).\nScrew off hand (17)\nScrew off the bolts (31)\nScrew off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)\nTake out guide rod (63), guide needle (15) and spring (14) .\nRelease O ring (46), (43), (45/1), (45/2).\nDisassembly of the five way gate valve parts\nScrew \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)\nTake \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)\nRemoves pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)\nRelease \nO rings (45/3).\nScrew \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)\nTake \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)\nRemoves pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)\nRelease \nO rings (45/3).\nDisassembly of the pneumatic parts\nScrew off cover (1) and take out spring (13).\nTake out the piston (6) with piston rod (7) from piston liner (2) .\nScrew off nut (29) and remove counter ring (32).\nTake out piston rod (7) from piston (6).\nRelease \nO ring (43/2) from piston liner body (2)\nRelease \nO ring ( 44 ) from piston inside bore.\nRelease \nO ring (42) from outside diameter of piston.\nScrew off cover (1) and take out spring (13).\nTake out the piston (6) with piston rod (7) from piston liner (2) .\nScrew off nut (29) and remove counter ring (32).\nTake out piston rod (7) from piston (6).\nRelease \nO ring (43/2) from piston liner body (2)\nRelease \nO ring ( 44 ) from piston inside bore.\nRelease \nO ring (42) from outside diameter of piston.\nInspection and renewed of all parts of oil burner gun\nOil burner gun body parts\nCheck semispherical needle end (47) and polish or renewed it if\nneeded.\nCheck the atomizer (50) and nozzle (51) and renewed it if needed.\nRenew \nO ring (55) , (45/1).\nCheck semispherical needle end (47) and polish or renewed it if\nneeded.\nCheck the atomizer (50) and nozzle (51) and renewed it if needed.\nRenew \nO ring (55) , (45/1).\nNeedle guide parts\nChecks spring (14) and renewed it if needed.\nRenew \nO ring ( 46 ) , ( 43/1 ).\nRenew \nO ring ( 45/2 ).\nCheck guide rod (63) , (64) from mechanical wear and renewed it if\nneeded.\nChecks spring (14) and renewed it if needed.\nRenew \nO ring ( 46 ) , ( 43/1 ).\nRenew \nO ring ( 45/2 ).\nCheck guide rod (63) , (64) from mechanical wear and renewed it if\nneeded.\nFive way gate valve \nparts\nCheck fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them.\nCheck fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them.\nPneumatic parts\nCheck pneumatic cylinder body (2) and renewed it if needed.\nCheck piston (6) and renewed it if needed.\nCheck spring (13) and renewed it if needed.\nRenewed \nO ring (45/3) , (43/2) , (42).\nCheck pneumatic cylinder body (2) and renewed it if needed.\nCheck piston (6) and renewed it if needed.\nCheck spring (13) and renewed it if needed.\nRenewed \nO ring (45/3) , (43/2) , (42).\nAssembly of all oil burner gun parts\nClean well every parts.\nThe assembly of every part will be done in reverse sequence of\ndisassembly of every parts.\nClean well every parts.\nThe assembly of every part will be done in reverse sequence of\ndisassembly of every parts.\nAdjustment of oil burner gun needle\nAfter assembly every part except cap nut (12) and nozzle (51).\nMeasure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)\nIf the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).\nAfter final adjust we must light every bolts and nuts in cross sequence\nwell.\nAfter assembly every part except cap nut (12) and nozzle (51).\nMeasure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)\nIf the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).\nAfter final adjust we must light every bolts and nuts in cross sequence\nwell.\nTest of the oil burner gun\nTest the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage.\nTest the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage.\nImportant: (In operation)\n* If there is oil leakage from part (16 ) this indicates that the\npiston rod sealing ring (43/2) is probably defective.\n* If there is leakage of pressure air through of the opening (65) of\nthe pneumatic cylinder body (2). This indicates that the sealing ring of\npneumatic cylinder (42) is defective.\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :\nFigure 1 | Figure 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-001-r01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/bg%20-001-r0-2.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة خطوات إجراءات الصيانة الرئيسية P1 المطلوبة لمسدس حارق الزيت، والتي يجب تنفيذها على أساس سنوي أو عند حدوث أي عطل في الحارق كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "بدأ المسودة الأولى م. Hesham M. Hassan، وراجعها المدير م. Saad Mostafa، ونقّحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Alam رئيس قطاع محطة Talkha Steam Power Station 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لمسدس حارق الزيت"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد مسدسات حارق الزيت لكل وحدة",
     "12"
    ],
    [
     "نوع مسدس حارق الزيت",
     "HVT 500.5"
    ],
    [
     "المعدل الاسمي للتدفق (Kg/hr)",
     "3950"
    ],
    [
     "أقصى معدل للتدفق (Kg/hr)",
     "4950"
    ],
    [
     "ضغط المازوت (Mpa)",
     "3.14"
    ],
    [
     "درجة حرارة المازوت (o C)",
     "140"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "أوقف حارق الزيت."
  },
  {
   "type": "paragraph",
   "text": "اعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل/مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل / مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،",
    "ارتدِ خوذة السلامة والأحذية ... إلخ",
    "أوقف حارق الزيت.",
    "اعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل/مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل / مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "الفرجار الورنية (Vernier caliper)، سائل التنظيف."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "الفرجار الورنية (Vernier caliper)، سائل التنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فكّك مسدس حارق الزيت من أنبوب توجيه الحارق"
  },
  {
   "type": "paragraph",
   "text": "افحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت."
  },
  {
   "type": "paragraph",
   "text": "قبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في شكل (2)."
  },
  {
   "type": "paragraph",
   "text": "افحص مقياس ضغط المازوت (يجب أن يكون صفرًا)."
  },
  {
   "type": "paragraph",
   "text": "جهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت."
  },
  {
   "type": "paragraph",
   "text": "فكّ وصلة الهواء (62)."
  },
  {
   "type": "paragraph",
   "text": "افصل مقبس خراطيم مدخل / مخرج المازوت المتصل بـ I,II,III"
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A)."
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A)."
  },
  {
   "type": "paragraph",
   "text": "أخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)"
  },
  {
   "type": "list",
   "items": [
    "افحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.",
    "قبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في شكل (2).",
    "افحص مقياس ضغط المازوت (يجب أن يكون صفرًا).",
    "جهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.",
    "فكّ وصلة الهواء (62).",
    "افصل مقبس خراطيم مدخل / مخرج المازوت المتصل بـ I,II,III",
    "فكّ المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).",
    "فكّ المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).",
    "أخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فك أجزاء جسم مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "افصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه."
  },
  {
   "type": "paragraph",
   "text": "باستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة."
  },
  {
   "type": "paragraph",
   "text": "أغلق هواء الخدمة."
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4)."
  },
  {
   "type": "paragraph",
   "text": "فكّ الصامولة المضادة (56) والصامولة القابلة للضبط (57)."
  },
  {
   "type": "paragraph",
   "text": "فكّ صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50)."
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقة O (55) التي تُحكم بين المرذاذ (50) والأنبوب الداخلي (10)."
  },
  {
   "type": "paragraph",
   "text": "أخرج الإبرة (47) من جسم مسدس حارق الزيت."
  },
  {
   "type": "list",
   "items": [
    "افصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.",
    "باستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.",
    "أغلق هواء الخدمة.",
    "فكّ المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).",
    "فكّ الصامولة المضادة (56) والصامولة القابلة للضبط (57).",
    "فكّ صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).",
    "حرّر حلقة O (55) التي تُحكم بين المرذاذ (50) والأنبوب الداخلي (10).",
    "أخرج الإبرة (47) من جسم مسدس حارق الزيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "فك أجزاء جسم دليل الإبرة"
  },
  {
   "type": "paragraph",
   "text": "فكّ المقبض (17)"
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (31)"
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (59) التي تربط شفة جسم دليل الإبرة بشفة جسم صمام البوابة (3)"
  },
  {
   "type": "paragraph",
   "text": "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والينابيع (14)."
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقة O (46)، (43)، (45/1)، (45/2)."
  },
  {
   "type": "list",
   "items": [
    "فكّ المقبض (17)",
    "فكّ المسامير (31)",
    "فكّ المسامير (59) التي تربط شفة جسم دليل الإبرة بشفة جسم صمام البوابة (3)",
    "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والينابيع (14).",
    "حرّر حلقة O (46)، (43)، (45/1)، (45/2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فك أجزاء صمام البوابة خماسي الاتجاهات"
  },
  {
   "type": "paragraph",
   "text": "فكّ المسامير (60) التي تربط شفة صمام البوابة خماسي الاتجاهات (3) بشفة الجزء الهوائي (2)"
  },
  {
   "type": "paragraph",
   "text": "أخرج صمام البوابة التوزيعي (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)"
  },
  {
   "type": "paragraph",
   "text": "أخرج المسمار (28) الذي يربط ذراع المكبس (7) وقضيب التوجيه (64) بصمام البوابة التوزيعي (8)"
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقات O (45/3)."
  },
  {
   "type": "list",
   "items": [
    "فكّ المسامير (60) التي تربط شفة صمام البوابة خماسي الاتجاهات (3) بشفة الجزء الهوائي (2)",
    "أخرج صمام البوابة التوزيعي (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)",
    "أخرج المسمار (28) الذي يربط ذراع المكبس (7) وقضيب التوجيه (64) بصمام البوابة التوزيعي (8)",
    "حرّر حلقات O (45/3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "فك الأجزاء الهوائية"
  },
  {
   "type": "paragraph",
   "text": "فكّ الغطاء (1) وأخرج الينابيع (13)."
  },
  {
   "type": "paragraph",
   "text": "أخرج المكبس (6) مع ذراع المكبس (7) من بطانة المكبس (2)."
  },
  {
   "type": "paragraph",
   "text": "فكّ الصامولة (29) وأخرج الحلقة المضادة (32)."
  },
  {
   "type": "paragraph",
   "text": "أخرج ذراع المكبس (7) من المكبس (6)."
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقة O (43/2) من جسم بطانة المكبس (2)"
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقة O (44) من الثقب الداخلي للمكبس."
  },
  {
   "type": "paragraph",
   "text": "حرّر حلقة O (42) من القطر الخارجي للمكبس."
  },
  {
   "type": "list",
   "items": [
    "فكّ الغطاء (1) وأخرج الينابيع (13).",
    "أخرج المكبس (6) مع ذراع المكبس (7) من بطانة المكبس (2).",
    "فكّ الصامولة (29) وأخرج الحلقة المضادة (32).",
    "أخرج ذراع المكبس (7) من المكبس (6).",
    "حرّر حلقة O (43/2) من جسم بطانة المكبس (2)",
    "حرّر حلقة O (44) من الثقب الداخلي للمكبس.",
    "حرّر حلقة O (42) من القطر الخارجي للمكبس."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وتجديد جميع أجزاء مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "أجزاء جسم مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "افحص الطرف شبه الكروي للإبرة (47) وصقله أو جدّده عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "افحص المرذاذ (50) والفوهة (51) وجدّدهما عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "جدّد حلقة O (55)، (45/1)."
  },
  {
   "type": "list",
   "items": [
    "افحص الطرف شبه الكروي للإبرة (47) وصقله أو جدّده عند الحاجة.",
    "افحص المرذاذ (50) والفوهة (51) وجدّدهما عند الحاجة.",
    "جدّد حلقة O (55)، (45/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "أجزاء دليل الإبرة"
  },
  {
   "type": "paragraph",
   "text": "افحص الينابيع (14) وجدّدها عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "جدّد حلقة O (46)، (43/1)."
  },
  {
   "type": "paragraph",
   "text": "جدّد حلقة O (45/2)."
  },
  {
   "type": "paragraph",
   "text": "افحص قضيب التوجيه (63)، (64) من التآكل الميكانيكي وجدّده عند الحاجة."
  },
  {
   "type": "list",
   "items": [
    "افحص الينابيع (14) وجدّدها عند الحاجة.",
    "جدّد حلقة O (46)، (43/1).",
    "جدّد حلقة O (45/2).",
    "افحص قضيب التوجيه (63)، (64) من التآكل الميكانيكي وجدّده عند الحاجة."
   ]
  },
  {
   "type": "paragraph",
   "text": "أجزاء صمام البوابة خماسي الاتجاهات"
  },
  {
   "type": "paragraph",
   "text": "افحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وجدّدهما إذا كان هناك خلوص كبير بينهما."
  },
  {
   "type": "list",
   "items": [
    "افحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وجدّدهما إذا كان هناك خلوص كبير بينهما."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأجزاء الهوائية"
  },
  {
   "type": "paragraph",
   "text": "افحص جسم الأسطوانة الهوائية (2) وجدّده عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "افحص المكبس (6) وجدّده عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "افحص الينابيع (13) وجدّدها عند الحاجة."
  },
  {
   "type": "paragraph",
   "text": "جدّد حلقة O (45/3)، (43/2)، (42)."
  },
  {
   "type": "list",
   "items": [
    "افحص جسم الأسطوانة الهوائية (2) وجدّده عند الحاجة.",
    "افحص المكبس (6) وجدّده عند الحاجة.",
    "افحص الينابيع (13) وجدّدها عند الحاجة.",
    "جدّد حلقة O (45/3)، (43/2)، (42)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع جميع أجزاء مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع الأجزاء جيدًا."
  },
  {
   "type": "paragraph",
   "text": "يتم تجميع كل جزء بالتسلسل العكسي لتفكيك كل جزء."
  },
  {
   "type": "list",
   "items": [
    "نظّف جميع الأجزاء جيدًا.",
    "يتم تجميع كل جزء بالتسلسل العكسي لتفكيك كل جزء."
   ]
  },
  {
   "type": "paragraph",
   "text": "ضبط إبرة مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51)."
  },
  {
   "type": "paragraph",
   "text": "قِس المسافة (x) كما في شكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في وضع التشغيل إلى مدخل الهواء (62)"
  },
  {
   "type": "paragraph",
   "text": "إذا لم تكن المسافة صحيحة، فقم بما يلي:\n* أغلق هواء الخدمة،\n* فكّ المسامير (58)،\n* اضبط من الصواميل (57)، (56)."
  },
  {
   "type": "paragraph",
   "text": "بعد الضبط النهائي، يجب إحكام ربط جميع المسامير والصواميل بالتسلسل المتقاطع جيدًا."
  },
  {
   "type": "list",
   "items": [
    "بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).",
    "قِس المسافة (x) كما في شكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في وضع التشغيل إلى مدخل الهواء (62)",
    "إذا لم تكن المسافة صحيحة، فقم بما يلي:\n* أغلق هواء الخدمة،\n* فكّ المسامير (58)،\n* اضبط من الصواميل (57)، (56).",
    "بعد الضبط النهائي، يجب إحكام ربط جميع المسامير والصواميل بالتسلسل المتقاطع جيدًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار مسدس حارق الزيت"
  },
  {
   "type": "paragraph",
   "text": "اختبر مسدس حارق الزيت من التسرب باستخدام هواء الضغط في المدخل (II)، وافحص التسرب باستخدام عامل تكوين الرغوة؛ إذ تتكون فقاعات إذا كان هناك تسرب."
  },
  {
   "type": "list",
   "items": [
    "اختبر مسدس حارق الزيت من التسرب باستخدام هواء الضغط في المدخل (II)، وافحص التسرب باستخدام عامل تكوين الرغوة؛ إذ تتكون فقاعات إذا كان هناك تسرب."
   ]
  },
  {
   "type": "paragraph",
   "text": "مهم: (أثناء التشغيل)"
  },
  {
   "type": "paragraph",
   "text": "* إذا كان هناك تسرب زيت من الجزء (16)، فهذا يدل على أن حلقة مانع تسرب ذراع المكبس (43/2) معيبة على الأرجح."
  },
  {
   "type": "paragraph",
   "text": "* إذا كان هناك تسرب لهواء الضغط من خلال الفتحة (65) في جسم الأسطوانة الهوائية (2)، فهذا يدل على أن حلقة مانع تسرب الأسطوانة الهوائية (42) معيبة."
  },
  {
   "type": "paragraph",
   "text": "الموقع: رمز المعدة:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص بواسطة: التوقيع: التاريخ:"
  },
  {
   "type": "table",
   "rows": [
    [
     "شكل 1",
     "شكل 2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة خطوات إجراءات الصيانة الرئيسية P1 المطلوبة لمسدس حارق الزيت، والتي يجب تنفيذها على أساس سنوي أو عند حدوث أي عطل في الحارق كما هو موضح بـ Y1 في خانة العنوان.\nبدأ المسودة الأولى م. Hesham M. Hassan، وراجعها المدير م. Saad Mostafa، ونقّحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Alam رئيس قطاع محطة Talkha Steam Power Station 2x210MW.\nالمواصفات الفنية لمسدس حارق الزيت\nعدد مسدسات حارق الزيت لكل وحدة | 12\nنوع مسدس حارق الزيت | HVT 500.5\nالمعدل الاسمي للتدفق (Kg/hr) | 3950\nأقصى معدل للتدفق (Kg/hr) | 4950\nضغط المازوت (Mpa) | 3.14\nدرجة حرارة المازوت (o C) | 140\nاحتياطات السلامة\nأوقف حارق الزيت.\nاعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل/مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل / مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ خوذة السلامة والأحذية ... إلخ\nأوقف حارق الزيت.\nاعزل مسدس حارق الزيت ميكانيكيًا كما يلي:\n- في وضع إعادة التدوير للتبريد.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل/مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق ببطء صمامات الإغلاق لجميع مداخل / مخارج الزيت الثلاثة بالتسلسل التالي (IIIIII)\n- أوقف هواء الضغط لمسدس حارق الزيت.\n- اعزل مفتاح الحد لمسدس حارق الزيت.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nالفرجار الورنية (Vernier caliper)، سائل التنظيف.\nمجموعة أدوات الصيانة الكاملة.\nالفرجار الورنية (Vernier caliper)، سائل التنظيف.\nالعمل المراد تنفيذه\nفكّك مسدس حارق الزيت من أنبوب توجيه الحارق\nافحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.\nقبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في شكل (2).\nافحص مقياس ضغط المازوت (يجب أن يكون صفرًا).\nجهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.\nفكّ وصلة الهواء (62).\nافصل مقبس خراطيم مدخل / مخرج المازوت المتصل بـ I,II,III\nفكّ المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).\nفكّ المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).\nأخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)\nافحص إغلاق صمامات مداخل ومخارج مسدس حارق الزيت.\nقبل فك مسدس حارق الزيت، يجب قياس المسافة (L) بين حافة أنبوب مسدس الحارق ونهاية مسدس حارق الزيت كما في شكل (2).\nافحص مقياس ضغط المازوت (يجب أن يكون صفرًا).\nجهّز خزانًا لالتقاط تسربات المازوت أثناء فصل أنابيب تغذية الزيت.\nفكّ وصلة الهواء (62).\nافصل مقبس خراطيم مدخل / مخرج المازوت المتصل بـ I,II,III\nفكّ المسامير (B) التي تربط مسدس حارق الزيت بأنبوب توجيه حارق الزيت (A).\nفكّ المسامير (C) وحرّر مانع تسرب مسدس حارق الزيت (D) من أنبوب توجيه الحارق (A).\nأخرج مسدس حارق الزيت من أنبوب توجيه الحارق (يجب استخدام قفازات خاصة)\nفك أجزاء جسم مسدس حارق الزيت\nافصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.\nباستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.\nأغلق هواء الخدمة.\nفكّ المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).\nفكّ الصامولة المضادة (56) والصامولة القابلة للضبط (57).\nفكّ صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).\nحرّر حلقة O (55) التي تُحكم بين المرذاذ (50) والأنبوب الداخلي (10).\nأخرج الإبرة (47) من جسم مسدس حارق الزيت.\nافصل الأنبوبين (33)، (34) لتغذية الزيت وإرجاعه.\nباستخدام هواء الخدمة في المدخل (62)، سيكون المكبس في وضع التشغيل ويمكننا فك صامولة الغطاء (12) بسهولة.\nأغلق هواء الخدمة.\nفكّ المسامير (58) التي تربط جسم مسدس حارق الزيت (5) بجسم دليل الإبرة (4).\nفكّ الصامولة المضادة (56) والصامولة القابلة للضبط (57).\nفكّ صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).\nحرّر حلقة O (55) التي تُحكم بين المرذاذ (50) والأنبوب الداخلي (10).\nأخرج الإبرة (47) من جسم مسدس حارق الزيت.\nفك أجزاء جسم دليل الإبرة\nفكّ المقبض (17)\nفكّ المسامير (31)\nفكّ المسامير (59) التي تربط شفة جسم دليل الإبرة بشفة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والينابيع (14).\nحرّر حلقة O (46)، (43)، (45/1)، (45/2).\nفكّ المقبض (17)\nفكّ المسامير (31)\nفكّ المسامير (59) التي تربط شفة جسم دليل الإبرة بشفة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والينابيع (14).\nحرّر حلقة O (46)، (43)، (45/1)، (45/2).\nفك أجزاء صمام البوابة خماسي الاتجاهات\nفكّ المسامير (60) التي تربط شفة صمام البوابة خماسي الاتجاهات (3) بشفة الجزء الهوائي (2)\nأخرج صمام البوابة التوزيعي (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)\nأخرج المسمار (28) الذي يربط ذراع المكبس (7) وقضيب التوجيه (64) بصمام البوابة التوزيعي (8)\nحرّر حلقات O (45/3).\nفكّ المسامير (60) التي تربط شفة صمام البوابة خماسي الاتجاهات (3) بشفة الجزء الهوائي (2)\nأخرج صمام البوابة التوزيعي (8) مع قضيب التوجيه (64) من جسم صمام البوابة خماسي الاتجاهات (3)\nأخرج المسمار (28) الذي يربط ذراع المكبس (7) وقضيب التوجيه (64) بصمام البوابة التوزيعي (8)\nحرّر حلقات O (45/3).\nفك الأجزاء الهوائية\nفكّ الغطاء (1) وأخرج الينابيع (13).\nأخرج المكبس (6) مع ذراع المكبس (7) من بطانة المكبس (2).\nفكّ الصامولة (29) وأخرج الحلقة المضادة (32).\nأخرج ذراع المكبس (7) من المكبس (6).\nحرّر حلقة O (43/2) من جسم بطانة المكبس (2)\nحرّر حلقة O (44) من الثقب الداخلي للمكبس.\nحرّر حلقة O (42) من القطر الخارجي للمكبس.\nفكّ الغطاء (1) وأخرج الينابيع (13).\nأخرج المكبس (6) مع ذراع المكبس (7) من بطانة المكبس (2).\nفكّ الصامولة (29) وأخرج الحلقة المضادة (32).\nأخرج ذراع المكبس (7) من المكبس (6).\nحرّر حلقة O (43/2) من جسم بطانة المكبس (2)\nحرّر حلقة O (44) من الثقب الداخلي للمكبس.\nحرّر حلقة O (42) من القطر الخارجي للمكبس.\nفحص وتجديد جميع أجزاء مسدس حارق الزيت\nأجزاء جسم مسدس حارق الزيت\nافحص الطرف شبه الكروي للإبرة (47) وصقله أو جدّده عند الحاجة.\nافحص المرذاذ (50) والفوهة (51) وجدّدهما عند الحاجة.\nجدّد حلقة O (55)، (45/1).\nافحص الطرف شبه الكروي للإبرة (47) وصقله أو جدّده عند الحاجة.\nافحص المرذاذ (50) والفوهة (51) وجدّدهما عند الحاجة.\nجدّد حلقة O (55)، (45/1).\nأجزاء دليل الإبرة\nافحص الينابيع (14) وجدّدها عند الحاجة.\nجدّد حلقة O (46)، (43/1).\nجدّد حلقة O (45/2).\nافحص قضيب التوجيه (63)، (64) من التآكل الميكانيكي وجدّده عند الحاجة.\nافحص الينابيع (14) وجدّدها عند الحاجة.\nجدّد حلقة O (46)، (43/1).\nجدّد حلقة O (45/2).\nافحص قضيب التوجيه (63)، (64) من التآكل الميكانيكي وجدّده عند الحاجة.\nأجزاء صمام البوابة خماسي الاتجاهات\nافحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وجدّدهما إذا كان هناك خلوص كبير بينهما.\nافحص صمام الانزلاق خماسي الاتجاهات (8) والجسم (3)، وجدّدهما إذا كان هناك خلوص كبير بينهما.\nالأجزاء الهوائية\nافحص جسم الأسطوانة الهوائية (2) وجدّده عند الحاجة.\nافحص المكبس (6) وجدّده عند الحاجة.\nافحص الينابيع (13) وجدّدها عند الحاجة.\nجدّد حلقة O (45/3)، (43/2)، (42).\nافحص جسم الأسطوانة الهوائية (2) وجدّده عند الحاجة.\nافحص المكبس (6) وجدّده عند الحاجة.\nافحص الينابيع (13) وجدّدها عند الحاجة.\nجدّد حلقة O (45/3)، (43/2)، (42).\nتجميع جميع أجزاء مسدس حارق الزيت\nنظّف جميع الأجزاء جيدًا.\nيتم تجميع كل جزء بالتسلسل العكسي لتفكيك كل جزء.\nنظّف جميع الأجزاء جيدًا.\nيتم تجميع كل جزء بالتسلسل العكسي لتفكيك كل جزء.\nضبط إبرة مسدس حارق الزيت\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقِس المسافة (x) كما في شكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في وضع التشغيل إلى مدخل الهواء (62)\nإذا لم تكن المسافة صحيحة، فقم بما يلي:\n* أغلق هواء الخدمة،\n* فكّ المسامير (58)،\n* اضبط من الصواميل (57)، (56).\nبعد الضبط النهائي، يجب إحكام ربط جميع المسامير والصواميل بالتسلسل المتقاطع جيدًا.\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقِس المسافة (x) كما في شكل (1) ويجب أن تكون 5mm عندما يكون هواء الخدمة في وضع التشغيل إلى مدخل الهواء (62)\nإذا لم تكن المسافة صحيحة، فقم بما يلي:\n* أغلق هواء الخدمة،\n* فكّ المسامير (58)،\n* اضبط من الصواميل (57)، (56).\nبعد الضبط النهائي، يجب إحكام ربط جميع المسامير والصواميل بالتسلسل المتقاطع جيدًا.\nاختبار مسدس حارق الزيت\nاختبر مسدس حارق الزيت من التسرب باستخدام هواء الضغط في المدخل (II)، وافحص التسرب باستخدام عامل تكوين الرغوة؛ إذ تتكون فقاعات إذا كان هناك تسرب.\nاختبر مسدس حارق الزيت من التسرب باستخدام هواء الضغط في المدخل (II)، وافحص التسرب باستخدام عامل تكوين الرغوة؛ إذ تتكون فقاعات إذا كان هناك تسرب.\nمهم: (أثناء التشغيل)\n* إذا كان هناك تسرب زيت من الجزء (16)، فهذا يدل على أن حلقة مانع تسرب ذراع المكبس (43/2) معيبة على الأرجح.\n* إذا كان هناك تسرب لهواء الضغط من خلال الفتحة (65) في جسم الأسطوانة الهوائية (2)، فهذا يدل على أن حلقة مانع تسرب الأسطوانة الهوائية (42) معيبة.\nالموقع: رمز المعدة:\nتم الفحص بواسطة: التوقيع: التاريخ:\nشكل 1 | شكل 2",
 "translation_review": "draft — needs human review before operational use"
}