{
 "id": "gen-docs-boilers-bg-001-r1-htm",
 "doc_number": "BG-001-R1",
 "title_en": "BG-001-r1 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BG-001-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "Oil Burner Gun use for \nautomiszing oil to combustion chamber \nThis document out lines the major maintenance procedure steps P1 required for \noil burner gun,.which must be performed on an annually bases or with any default \nin burner as indicated by Y1 in the title block ."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nHesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by quality \ncontrol eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali \nAl-Lithy and approved by eng. Mostafa Alam: Head Sector of Talkha Steam Power \nStation 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "Update by eng. Fawzy Ahmed Basuoni, \naccepted by maintenance general director Mohmed Ali Abou Alnga and \napproved by eng. Farok Awod Ali Head Sector of Talkha steam power \nstation 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., accepted by \ngeneral director Samir Abdel-Gelil and approved by eng.: Mohmed Nageb \nHead Sector of Inspection& Quality control sector"
  },
  {
   "type": "paragraph",
   "text": "This document is updated for 5 years review"
  },
  {
   "type": "paragraph",
   "text": "Technical specification of these burner \ngun"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of oil burner gun per unit",
     "12"
    ],
    [
     "Oil burner gun type",
     "HVT 500.5"
    ],
    [
     "Nominal rate of flow (Kg/hr)",
     "3950"
    ],
    [
     "Max. rate of flow \n (Kg/hr)",
     "4950"
    ],
    [
     "Mazut Pressure (Mpa)",
     "3.14"
    ],
    [
     "Mazut temperature \n (o C)",
     "140"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Shut down the oil burner."
  },
  {
   "type": "paragraph",
   "text": "Isolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks \n surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "Shut down the oil burner.",
    "Isolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Vernier caliper,\nCleaning fluid."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Vernier caliper,\nCleaning fluid."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the oil burner gun from burner guide tube"
  },
  {
   "type": "paragraph",
   "text": "Check the closing of valves inlets and outlets of the oil burner gun ."
  },
  {
   "type": "paragraph",
   "text": "Before dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2)."
  },
  {
   "type": "paragraph",
   "text": "Check the \nMazot pressure gauge ( It must be zero) ."
  },
  {
   "type": "paragraph",
   "text": "Prepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes."
  },
  {
   "type": "paragraph",
   "text": "Screw off the air connection (62) ."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III"
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (B) which connected oil burner gun with oil burner guide\ntube (A)."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A)."
  },
  {
   "type": "paragraph",
   "text": "Take out the oil burner gun from the burner guide tube ( You must use special \ngloves )"
  },
  {
   "type": "list",
   "items": [
    "Check the closing of valves inlets and outlets of the oil burner gun .",
    "Before dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).",
    "Check the \nMazot pressure gauge ( It must be zero) .",
    "Prepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.",
    "Screw off the air connection (62) .",
    "Disconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III",
    "Screw off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).",
    "Screw off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).",
    "Take out the oil burner gun from the burner guide tube ( You must use special \ngloves )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the oil burner gun body parts"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the two pipes (33) , (34) of feeding and return oil."
  },
  {
   "type": "paragraph",
   "text": "By use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy."
  },
  {
   "type": "paragraph",
   "text": "Shut off the air service."
  },
  {
   "type": "paragraph",
   "text": "Screw off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the counter nut (56) and adjustable nut (57) ."
  },
  {
   "type": "paragraph",
   "text": "Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) ."
  },
  {
   "type": "paragraph",
   "text": "Release the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) ."
  },
  {
   "type": "paragraph",
   "text": "Take out the needle ( 47 ) from the oil burner gun body ."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the two pipes (33) , (34) of feeding and return oil.",
    "By use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.",
    "Shut off the air service.",
    "Screw off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).",
    "Screw off the counter nut (56) and adjustable nut (57) .",
    "Screw off the cap nut (12) and take out nozzle( 51) and atomizer (50) .",
    "Release the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .",
    "Take out the needle ( 47 ) from the oil burner gun body ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the needle guide body parts"
  },
  {
   "type": "paragraph",
   "text": "Screw off hand (17)"
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts (31)"
  },
  {
   "type": "paragraph",
   "text": "Screw off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)"
  },
  {
   "type": "paragraph",
   "text": "Take out guide rod (63), guide needle (15) and spring (14) ."
  },
  {
   "type": "paragraph",
   "text": "Release O ring (46), (43), (45/1), (45/2)."
  },
  {
   "type": "list",
   "items": [
    "Screw off hand (17)",
    "Screw off the bolts (31)",
    "Screw off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)",
    "Take out guide rod (63), guide needle (15) and spring (14) .",
    "Release O ring (46), (43), (45/1), (45/2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the five way gate valve parts"
  },
  {
   "type": "paragraph",
   "text": "Screw \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)"
  },
  {
   "type": "paragraph",
   "text": "Take \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)"
  },
  {
   "type": "paragraph",
   "text": "Removes pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)"
  },
  {
   "type": "paragraph",
   "text": "Release \nO rings (45/3)."
  },
  {
   "type": "list",
   "items": [
    "Screw \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)",
    "Take \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)",
    "Removes pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)",
    "Release \nO rings (45/3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pneumatic parts"
  },
  {
   "type": "paragraph",
   "text": "Screw off cover (1) and take out spring (13)."
  },
  {
   "type": "paragraph",
   "text": "Take out the piston (6) with piston rod (7) from piston liner (2) ."
  },
  {
   "type": "paragraph",
   "text": "Screw off nut (29) and remove counter ring (32)."
  },
  {
   "type": "paragraph",
   "text": "Take out piston rod (7) from piston (6)."
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring (43/2) from piston liner body (2)"
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring ( 44 ) from piston inside bore."
  },
  {
   "type": "paragraph",
   "text": "Release \nO ring (42) from outside diameter of piston."
  },
  {
   "type": "list",
   "items": [
    "Screw off cover (1) and take out spring (13).",
    "Take out the piston (6) with piston rod (7) from piston liner (2) .",
    "Screw off nut (29) and remove counter ring (32).",
    "Take out piston rod (7) from piston (6).",
    "Release \nO ring (43/2) from piston liner body (2)",
    "Release \nO ring ( 44 ) from piston inside bore.",
    "Release \nO ring (42) from outside diameter of piston."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and renewed of all parts of oil burner gun"
  },
  {
   "type": "paragraph",
   "text": "Oil burner gun body parts"
  },
  {
   "type": "paragraph",
   "text": "Check semispherical needle end (47) and polish or renewed it if\nneeded."
  },
  {
   "type": "paragraph",
   "text": "Check the atomizer (50) and nozzle (51) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring (55) , (45/1)."
  },
  {
   "type": "list",
   "items": [
    "Check semispherical needle end (47) and polish or renewed it if\nneeded.",
    "Check the atomizer (50) and nozzle (51) and renewed it if needed.",
    "Renew \nO ring (55) , (45/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Needle guide parts"
  },
  {
   "type": "paragraph",
   "text": "Checks spring (14) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring ( 46 ) , ( 43/1 )."
  },
  {
   "type": "paragraph",
   "text": "Renew \nO ring ( 45/2 )."
  },
  {
   "type": "paragraph",
   "text": "Check guide rod (63) , (64) from mechanical wear and renewed it if\nneeded."
  },
  {
   "type": "list",
   "items": [
    "Checks spring (14) and renewed it if needed.",
    "Renew \nO ring ( 46 ) , ( 43/1 ).",
    "Renew \nO ring ( 45/2 ).",
    "Check guide rod (63) , (64) from mechanical wear and renewed it if\nneeded."
   ]
  },
  {
   "type": "paragraph",
   "text": "Five way gate valve \nparts"
  },
  {
   "type": "paragraph",
   "text": "Check fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them."
  },
  {
   "type": "list",
   "items": [
    "Check fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them."
   ]
  },
  {
   "type": "paragraph",
   "text": "Pneumatic parts"
  },
  {
   "type": "paragraph",
   "text": "Check pneumatic cylinder body (2) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check piston (6) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check spring (13) and renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Renewed \nO ring (45/3) , (43/2) , (42)."
  },
  {
   "type": "list",
   "items": [
    "Check pneumatic cylinder body (2) and renewed it if needed.",
    "Check piston (6) and renewed it if needed.",
    "Check spring (13) and renewed it if needed.",
    "Renewed \nO ring (45/3) , (43/2) , (42)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of all oil burner gun parts"
  },
  {
   "type": "paragraph",
   "text": "Clean well every parts."
  },
  {
   "type": "paragraph",
   "text": "The assembly of every part will be done in reverse sequence of\ndisassembly of every parts."
  },
  {
   "type": "list",
   "items": [
    "Clean well every parts.",
    "The assembly of every part will be done in reverse sequence of\ndisassembly of every parts."
   ]
  },
  {
   "type": "paragraph",
   "text": "Adjustment of oil burner gun needle"
  },
  {
   "type": "paragraph",
   "text": "After assembly every part except cap nut (12) and nozzle (51)."
  },
  {
   "type": "paragraph",
   "text": "Measure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)"
  },
  {
   "type": "paragraph",
   "text": "If the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56)."
  },
  {
   "type": "paragraph",
   "text": "After final adjust we must light every bolts and nuts in cross sequence\nwell."
  },
  {
   "type": "list",
   "items": [
    "After assembly every part except cap nut (12) and nozzle (51).",
    "Measure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)",
    "If the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).",
    "After final adjust we must light every bolts and nuts in cross sequence\nwell."
   ]
  },
  {
   "type": "paragraph",
   "text": "Test of the oil burner gun"
  },
  {
   "type": "paragraph",
   "text": "Test the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage."
  },
  {
   "type": "list",
   "items": [
    "Test the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important: (In operation)"
  },
  {
   "type": "paragraph",
   "text": "* If there is oil leakage from part (16 ) this indicates that the\npiston rod sealing ring (43/2) is probably defective."
  },
  {
   "type": "paragraph",
   "text": "* If there is leakage of pressure air through of the opening (65) of\nthe pneumatic cylinder body (2). This indicates that the sealing ring of\npneumatic cylinder (42) is defective."
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure 1",
     "Figure 2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nOil Burner Gun use for \nautomiszing oil to combustion chamber \nThis document out lines the major maintenance procedure steps P1 required for \noil burner gun,.which must be performed on an annually bases or with any default \nin burner as indicated by Y1 in the title block .\nThe first draft initiated by eng. \nHesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by quality \ncontrol eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali \nAl-Lithy and approved by eng. Mostafa Alam: Head Sector of Talkha Steam Power \nStation 2x210MW.\nUpdate by eng. Fawzy Ahmed Basuoni, \naccepted by maintenance general director Mohmed Ali Abou Alnga and \napproved by eng. Farok Awod Ali Head Sector of Talkha steam power \nstation 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., accepted by \ngeneral director Samir Abdel-Gelil and approved by eng.: Mohmed Nageb \nHead Sector of Inspection& Quality control sector\nThis document is updated for 5 years review\nTechnical specification of these burner \ngun\nNo. of oil burner gun per unit | 12\nOil burner gun type | HVT 500.5\nNominal rate of flow (Kg/hr) | 3950\nMax. rate of flow \n (Kg/hr) | 4950\nMazut Pressure (Mpa) | 3.14\nMazut temperature \n (o C) | 140\nSafety Precautions\nShut down the oil burner.\nIsolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun.\nA work permit must be issued, the qualified \n maintenance staff should carry the suitable safety category,\nSafety fence (rope) with caution marks \n surrounding the work area,\nWear your safety helmet, shoes .... etc\nShut down the oil burner.\nIsolate the \noil burner gun mechanically as follows:\n- In cooling re-circulation position.\n- Slowly close the shut off valves to all three oil inlet/ outlet in the\nfollowing sequence (IIIIII)\n- In operation position.\n- Slowly close the shut off valves to all three oil inlet / outlet in the\nfollowing sequence (IIIIII)\n- Shut down pressure air for oil burner gun.\n- Isolate limit switch of oil burner gun.\nTools and Equipment\nComplete maintenance tool set.\nVernier caliper,\nCleaning fluid.\nComplete maintenance tool set.\nVernier caliper,\nCleaning fluid.\nWork\nto be Carried Out\nDismantle the oil burner gun from burner guide tube\nCheck the closing of valves inlets and outlets of the oil burner gun .\nBefore dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).\nCheck the \nMazot pressure gauge ( It must be zero) .\nPrepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.\nScrew off the air connection (62) .\nDisconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III\nScrew off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).\nScrew off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).\nTake out the oil burner gun from the burner guide tube ( You must use special \ngloves )\nCheck the closing of valves inlets and outlets of the oil burner gun .\nBefore dismantle the oil burner gun you must measure the distance (L)\nbetween burner gun tube edge and the end of the oil burner gun as in fig.\n(2).\nCheck the \nMazot pressure gauge ( It must be zero) .\nPrepare a tank to catch \nMazot leaks during disconnecting of the oil feed\npipes.\nScrew off the air connection (62) .\nDisconnect the hoses socket of the inlet / outlet mazot which connected\nto I,II,III\nScrew off bolts (B) which connected oil burner gun with oil burner guide\ntube (A).\nScrew off bolts ( C ) and release the oil burner gun sealing (D) from\nthe burner guide tube (A).\nTake out the oil burner gun from the burner guide tube ( You must use special \ngloves )\nDisassembly of the oil burner gun body parts\nDisconnect the two pipes (33) , (34) of feeding and return oil.\nBy use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.\nShut off the air service.\nScrew off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).\nScrew off the counter nut (56) and adjustable nut (57) .\nScrew off the cap nut (12) and take out nozzle( 51) and atomizer (50) .\nRelease the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .\nTake out the needle ( 47 ) from the oil burner gun body .\nDisconnect the two pipes (33) , (34) of feeding and return oil.\nBy use air service in inlet (62) the piston will be in operation\nposition and we can loose cap nut (12) easy.\nShut off the air service.\nScrew off bolts (58) which connected oil burner gun body (5) with needle\nguide body (4).\nScrew off the counter nut (56) and adjustable nut (57) .\nScrew off the cap nut (12) and take out nozzle( 51) and atomizer (50) .\nRelease the \nO ring (55) which sealed between atomizer ( 50 ) and\ninside tube ( 10 ) .\nTake out the needle ( 47 ) from the oil burner gun body .\nDisassembly of the needle guide body parts\nScrew off hand (17)\nScrew off the bolts (31)\nScrew off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)\nTake out guide rod (63), guide needle (15) and spring (14) .\nRelease O ring (46), (43), (45/1), (45/2).\nScrew off hand (17)\nScrew off the bolts (31)\nScrew off the bolts (59) which connected needle guide body flange to\ngate valve body flange (3)\nTake out guide rod (63), guide needle (15) and spring (14) .\nRelease O ring (46), (43), (45/1), (45/2).\nDisassembly of the five way gate valve parts\nScrew \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)\nTake \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)\nRemoves pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)\nRelease \nO rings (45/3).\nScrew \noff the bolts (60) which connected five-way gate valve flange (3) to pneumatic \npart flange (2)\nTake \nout the distribution gate valve (8) with guide rod (64) from five way gate \nvalve body (3)\nRemoves pin (28) which connected piston rod (7) & guide rod (64) to the \ndistribution gate valve (8)\nRelease \nO rings (45/3).\nDisassembly of the pneumatic parts\nScrew off cover (1) and take out spring (13).\nTake out the piston (6) with piston rod (7) from piston liner (2) .\nScrew off nut (29) and remove counter ring (32).\nTake out piston rod (7) from piston (6).\nRelease \nO ring (43/2) from piston liner body (2)\nRelease \nO ring ( 44 ) from piston inside bore.\nRelease \nO ring (42) from outside diameter of piston.\nScrew off cover (1) and take out spring (13).\nTake out the piston (6) with piston rod (7) from piston liner (2) .\nScrew off nut (29) and remove counter ring (32).\nTake out piston rod (7) from piston (6).\nRelease \nO ring (43/2) from piston liner body (2)\nRelease \nO ring ( 44 ) from piston inside bore.\nRelease \nO ring (42) from outside diameter of piston.\nInspection and renewed of all parts of oil burner gun\nOil burner gun body parts\nCheck semispherical needle end (47) and polish or renewed it if\nneeded.\nCheck the atomizer (50) and nozzle (51) and renewed it if needed.\nRenew \nO ring (55) , (45/1).\nCheck semispherical needle end (47) and polish or renewed it if\nneeded.\nCheck the atomizer (50) and nozzle (51) and renewed it if needed.\nRenew \nO ring (55) , (45/1).\nNeedle guide parts\nChecks spring (14) and renewed it if needed.\nRenew \nO ring ( 46 ) , ( 43/1 ).\nRenew \nO ring ( 45/2 ).\nCheck guide rod (63) , (64) from mechanical wear and renewed it if\nneeded.\nChecks spring (14) and renewed it if needed.\nRenew \nO ring ( 46 ) , ( 43/1 ).\nRenew \nO ring ( 45/2 ).\nCheck guide rod (63) , (64) from mechanical wear and renewed it if\nneeded.\nFive way gate valve \nparts\nCheck fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them.\nCheck fiveway slide valve (8), body (3), and renewed it if\nthere is big clearance between them.\nPneumatic parts\nCheck pneumatic cylinder body (2) and renewed it if needed.\nCheck piston (6) and renewed it if needed.\nCheck spring (13) and renewed it if needed.\nRenewed \nO ring (45/3) , (43/2) , (42).\nCheck pneumatic cylinder body (2) and renewed it if needed.\nCheck piston (6) and renewed it if needed.\nCheck spring (13) and renewed it if needed.\nRenewed \nO ring (45/3) , (43/2) , (42).\nAssembly of all oil burner gun parts\nClean well every parts.\nThe assembly of every part will be done in reverse sequence of\ndisassembly of every parts.\nClean well every parts.\nThe assembly of every part will be done in reverse sequence of\ndisassembly of every parts.\nAdjustment of oil burner gun needle\nAfter assembly every part except cap nut (12) and nozzle (51).\nMeasure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)\nIf the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).\nAfter final adjust we must light every bolts and nuts in cross sequence\nwell.\nAfter assembly every part except cap nut (12) and nozzle (51).\nMeasure the distance (x) as in fig (1) and it must be 5mm when air service \nis in operation to air inlet (62)\nIf the distance is not correct, we do the following :\n * Shut off air service, * Loosen bolts (58), \n* Adjust from nuts (57), (56).\nAfter final adjust we must light every bolts and nuts in cross sequence\nwell.\nTest of the oil burner gun\nTest the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage.\nTest the oil burner gun from leakage by pressure air service\nin inlet (II) and check leakage by using foam\nforming agent and it forming\nbubbles if there is leakage.\nImportant: (In operation)\n* If there is oil leakage from part (16 ) this indicates that the\npiston rod sealing ring (43/2) is probably defective.\n* If there is leakage of pressure air through of the opening (65) of\nthe pneumatic cylinder body (2). This indicates that the sealing ring of\npneumatic cylinder (42) is defective.\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :\nFigure 1 | Figure 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-001-r01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/bg%20-001-r0-2.gif",
   "alt": ""
  }
 ]
}