{
 "id": "gen-docs-boilers-bg-002-r0-htm",
 "doc_number": "BG-002-R0",
 "title_en": "BG-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BG-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details equipment Inspection I1, which to be performed on every \nsix months as indicated by M6 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. Abdalla M. Abdalla, \nreviewed by director eng. Gamal Arafa and revised by \nEDEC quality control \neng. Samir Abd El-Gelil, accepted by general director eng. M. Abd El Salam, approved by eng. Michael Goerge: \nHead Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. \nAly Mostafa Al Lethy EDEPCo. inspection and quality control \nhead sector"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Burner"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,"
  },
  {
   "type": "paragraph",
   "text": "Safety\nfence (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear\nyour safety helmet, shoes.... etc"
  },
  {
   "type": "list",
   "items": [
    "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,",
    "Safety\nfence (rope) with caution marks surrounding the work area,",
    "Wear\nyour safety helmet, shoes.... etc",
    "Isolate the electrical cable feeding the burners.",
    "The burners must be isolated mechanically by closing suction and delivery \n valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete\nmaintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning\nfluid, manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, Feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, Dial\nindicator, \nand Torque wrench"
  },
  {
   "type": "list",
   "items": [
    "Complete\nmaintenance tool set.",
    "Cleaning\nfluid, manual puller,",
    "Suitable lifting device, Feeler gauge.",
    "Hammer, Dial\nindicator, \nand Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Inspect the secondary air zone spin vanes for bending",
    "Inspect burner for blockage by foreign material",
    "The sliding air damper should also be checked for proper adjustment",
    "Final positions of the vanes and sliding damper should be marked on the \n positioner for each burner.",
    "Replace the rope packing or secured in place if necessary.",
    "Inspect the slip seal between the burner throat and wall opening",
    "Ensure the burner support legs are \n properly supported and able to expand.",
    "Check the burner barrel assemblies for signs of overheating",
    "Check the lighter, atomizer and gas elements for damage or blocked.",
    "Check the fuel flexible hoses of burners for as leakage,"
   ]
  },
  {
   "type": "paragraph",
   "text": "HEMI Gas \nElements"
  },
  {
   "type": "list",
   "items": [
    "Inspect gas elements for accumulated foreign matter and possible cracks or damage from \n overheating",
    "Inspect the spud tip for damage and check the spud hole sizes",
    "Replace the spud if holes are out of round, or if the holes differ \n more than 0.9 mm. relative to the original drilling (14.3 mm)",
    "Inspect the body of the gas element for damage and repair or replace as \n necessary",
    "Replace gun body gaskets and rings to maintain tight seals."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil \nAtomizer"
  },
  {
   "type": "list",
   "items": [
    "Check for accumulated foreign matter, possible cracks",
    "Clean atomizer assemblies should be available for quick installation in the \n event that flame appearance shows this to be necessary."
   ]
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document out lines the details equipment Inspection I1, which to be performed on every \nsix months as indicated by M6 in \nthe title block.\nThe first draft \ninitiated by eng. Abdalla M. Abdalla, \nreviewed by director eng. Gamal Arafa and revised by \nEDEC quality control \neng. Samir Abd El-Gelil, accepted by general director eng. M. Abd El Salam, approved by eng. Michael Goerge: \nHead Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. \nAly Mostafa Al Lethy EDEPCo. inspection and quality control \nhead sector\nTechnical Specification of Burner\nSafety Precautions\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nIsolate the electrical cable feeding the burners.\nThe burners must be isolated mechanically by closing suction and delivery \n valves.\nTools and Equipment\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nSuitable lifting device, Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nSuitable lifting device, Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nWork to be carried out\nInspect the secondary air zone spin vanes for bending\nInspect burner for blockage by foreign material\nThe sliding air damper should also be checked for proper adjustment\nFinal positions of the vanes and sliding damper should be marked on the \n positioner for each burner.\nReplace the rope packing or secured in place if necessary.\nInspect the slip seal between the burner throat and wall opening\nEnsure the burner support legs are \n properly supported and able to expand.\nCheck the burner barrel assemblies for signs of overheating\nCheck the lighter, atomizer and gas elements for damage or blocked.\nCheck the fuel flexible hoses of burners for as leakage,\nHEMI Gas \nElements\nInspect gas elements for accumulated foreign matter and possible cracks or damage from \n overheating\nInspect the spud tip for damage and check the spud hole sizes\nReplace the spud if holes are out of round, or if the holes differ \n more than 0.9 mm. relative to the original drilling (14.3 mm)\nInspect the body of the gas element for damage and repair or replace as \n necessary\nReplace gun body gaskets and rings to maintain tight seals.\nOil \nAtomizer\nCheck for accumulated foreign matter, possible cracks\nClean atomizer assemblies should be available for quick installation in the \n event that flame appearance shows this to be necessary.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}