{
 "id": "gen-docs-boilers-bg-003-r0-htm",
 "doc_number": "BG-003-R0",
 "title_en": "BG-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BG-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details equipment Inspection I2, which to be \nperformed on an annually bases as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. Abdalla M. Abdalla, \nreviewed by director eng. Gamal Arafa and revised by \nEDEC quality control \neng. Samir Abd El-Gelil, accepted by general director eng. M. Abd El Salam, approved by eng. Michael Goerge: \nHead Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. \nAly Mostafa Al Lethy EDEPCo. inspection and quality control \nhead sector."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of Burner"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "BURNERS"
    ],
    [
     "No. of BURNERS",
     "18 for each boiler \n \"9 on the front and 9 on rear walls\""
    ],
    [
     "BURNERS type",
     "S TYPE"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,"
  },
  {
   "type": "paragraph",
   "text": "Safety\nfence (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear\nyour safety helmet, shoes.... etc"
  },
  {
   "type": "list",
   "items": [
    "A\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,",
    "Safety\nfence (rope) with caution marks surrounding the work area,",
    "Wear\nyour safety helmet, shoes.... etc",
    "Isolate the electrical cable feeding the burners.",
    "Shut off compressed air to burner actuators, lighter actuators, and \n aspirating air connections",
    "Shut off instrument air to burner front control equipment",
    "The burners must be isolated mechanically by closing suction and delivery \n valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete\nmaintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning\nfluid, manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, Feeler gauge."
  },
  {
   "type": "paragraph",
   "text": "Hammer, Dial\nindicator, \nand Torque wrench"
  },
  {
   "type": "list",
   "items": [
    "Complete\nmaintenance tool set.",
    "Cleaning\nfluid, manual puller,",
    "Suitable lifting device, Feeler gauge.",
    "Hammer, Dial\nindicator, \nand Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be carried out"
  },
  {
   "type": "list",
   "items": [
    "Check the slip seal ring on the front plate of the wall box \n and welded within 3 mm concentricity \n with the wall tube throat opening.",
    "Check the position of support tubes for each \n burner inside the wind box using the lifting lugs",
    "Check the correct position and level of the burner.",
    "Replace rope packing and bend slip seal tabs over to hold the packing in place",
    "Check the welding of seal plates at the wind box casing to the extension flange.",
    "Remove protective wrap, and inspect l-Jet \n atomizer for each burner",
    "Adjust the end of\n atomizer to fire \n position.",
    "Check the fuel flexible hoses of burners for as leakage,"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "ITEM",
     "Title"
    ],
    [
     "1",
     "BURNER ASSY (C.W.)"
    ],
    [
     "2",
     "BURNER ASSY \n (C.C.W.)"
    ],
    [
     "3",
     "SHIPPED LOOSE ITEMS"
    ],
    [
     "4",
     "AIR SLEEVE ASSY \n (C.M.)"
    ],
    [
     "5",
     "AIR SLEEVE ASSY (C.C.W."
    ],
    [
     "6",
     "SWIRLER \n ASSY (C.W.)"
    ],
    [
     "7",
     "SWIRLER \n ASSY (C.C.W.)"
    ],
    [
     "8",
     "COVER PLATE ASSY"
    ],
    [
     "9",
     "COVER PLATE BOLTING RING ASSY \n 'A'-4'-7'\n 'C'2'-3'\n B'-2'-3 \n 7/8- \n D'-3'-9'"
    ],
    [
     "10",
     "SLIP SEAL ASSY"
    ],
    [
     "11",
     "GAS ELEMENT ASSY \n CW"
    ],
    [
     "12",
     "GAS \n ELEMENT ASSY \n CCW"
    ],
    [
     "13",
     "AIR ZONE DISK ASSY"
    ],
    [
     "14",
     "I-JET OIL ATOMIZER ASSY \n L'-ll'-B'"
    ],
    [
     "SPRAYER CAP (8I-3-90)"
    ],
    [
     "MIX \n CHAMBER \n AA'-61/64* \n BB'-LTR \n H\" \n (0 .266')"
    ],
    [
     "15",
     "I-JET ATOMIZER \n ORIVE^\n FO^AIR"
    ],
    [
     "16",
     "LJFKi\n VCi\n A33T \n I UK \n AlfX \n ZONE\n OISK"
    ],
    [
     "17",
     "KAOWOOL \n BULK INSULATION"
    ],
    [
     "18",
     "HANDLE \n IVANE \n CONTROL) \n f1'iR'Q*"
    ],
    [
     "19",
     "ROD SEAL ASSY \n L'- \n 12'"
    ],
    [
     "20",
     "ROD \n SEAL ASSY"
    ],
    [
     "21",
     "PIPE 3\"\n SCH \n 40x \n 2'-5' \n L("
    ],
    [
     "22",
     "AIR \n CYLlNDER-PARKER\n SERIE \n MOUNTIN^'DE^^^R\n ^"
    ],
    [
     "23",
     "PACKING \n RO\n 3/4'\n DIA"
    ],
    [
     "24",
     "TUBE \n .SW \n 05 \n x \n .049'\n WALL \n x\n S'-B- \n LG"
    ],
    [
     "25",
     "CORE PERFORATED \n PLATE"
    ],
    [
     "26",
     "WASHER \n (MADE \n FROM TWO HALVES)"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the details equipment Inspection I2, which to be \nperformed on an annually bases as indicated by Y1 in \nthe title block.\nThe first draft \ninitiated by eng. Abdalla M. Abdalla, \nreviewed by director eng. Gamal Arafa and revised by \nEDEC quality control \neng. Samir Abd El-Gelil, accepted by general director eng. M. Abd El Salam, approved by eng. Michael Goerge: \nHead Sector of Ayoun Moussa Steam Power Station 2x320MW, and certified by eng. \nAly Mostafa Al Lethy EDEPCo. inspection and quality control \nhead sector.\nTechnical Specification of Burner\nItem | BURNERS\nNo. of BURNERS | 18 for each boiler \n \"9 on the front and 9 on rear walls\"\nBURNERS type | S TYPE\nSafety Precautions\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nA\nwork permit must be issued, the qualified maintenance staff should carry the suitable safety\ncategory,\nSafety\nfence (rope) with caution marks surrounding the work area,\nWear\nyour safety helmet, shoes.... etc\nIsolate the electrical cable feeding the burners.\nShut off compressed air to burner actuators, lighter actuators, and \n aspirating air connections\nShut off instrument air to burner front control equipment\nThe burners must be isolated mechanically by closing suction and delivery \n valves.\nTools and Equipment\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nSuitable lifting device, Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nSuitable lifting device, Feeler gauge.\nHammer, Dial\nindicator, \nand Torque wrench\nWork to be carried out\nCheck the slip seal ring on the front plate of the wall box \n and welded within 3 mm concentricity \n with the wall tube throat opening.\nCheck the position of support tubes for each \n burner inside the wind box using the lifting lugs\nCheck the correct position and level of the burner.\nReplace rope packing and bend slip seal tabs over to hold the packing in place\nCheck the welding of seal plates at the wind box casing to the extension flange.\nRemove protective wrap, and inspect l-Jet \n atomizer for each burner\nAdjust the end of\n atomizer to fire \n position.\nCheck the fuel flexible hoses of burners for as leakage,\nITEM | Title\n1 | BURNER ASSY (C.W.)\n2 | BURNER ASSY \n (C.C.W.)\n3 | SHIPPED LOOSE ITEMS\n4 | AIR SLEEVE ASSY \n (C.M.)\n5 | AIR SLEEVE ASSY (C.C.W.\n6 | SWIRLER \n ASSY (C.W.)\n7 | SWIRLER \n ASSY (C.C.W.)\n8 | COVER PLATE ASSY\n9 | COVER PLATE BOLTING RING ASSY \n 'A'-4'-7'\n 'C'2'-3'\n B'-2'-3 \n 7/8- \n D'-3'-9'\n10 | SLIP SEAL ASSY\n11 | GAS ELEMENT ASSY \n CW\n12 | GAS \n ELEMENT ASSY \n CCW\n13 | AIR ZONE DISK ASSY\n14 | I-JET OIL ATOMIZER ASSY \n L'-ll'-B'\nSPRAYER CAP (8I-3-90)\nMIX \n CHAMBER \n AA'-61/64* \n BB'-LTR \n H\" \n (0 .266')\n15 | I-JET ATOMIZER \n ORIVE^\n FO^AIR\n16 | LJFKi\n VCi\n A33T \n I UK \n AlfX \n ZONE\n OISK\n17 | KAOWOOL \n BULK INSULATION\n18 | HANDLE \n IVANE \n CONTROL) \n f1'iR'Q*\n19 | ROD SEAL ASSY \n L'- \n 12'\n20 | ROD \n SEAL ASSY\n21 | PIPE 3\"\n SCH \n 40x \n 2'-5' \n L(\n22 | AIR \n CYLlNDER-PARKER\n SERIE \n MOUNTIN^'DE^^^R\n ^\n23 | PACKING \n RO\n 3/4'\n DIA\n24 | TUBE \n .SW \n 05 \n x \n .049'\n WALL \n x\n S'-B- \n LG\n25 | CORE PERFORATED \n PLATE\n26 | WASHER \n (MADE \n FROM TWO HALVES)",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-003--01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-003-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-003-03.jpg",
   "alt": ""
  }
 ]
}