{
 "id": "gen-docs-boilers-blr-001-r0-htm",
 "doc_number": "BLR-001-R0",
 "title_en": "blr-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Blr-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Boiler of HRSG\n HBK\n NEM, Holland"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection procedures I1 required for combustion inspection after 12000 hrs operation"
  },
  {
   "type": "paragraph",
   "text": "The medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft initiated by eng. Fouad Abd El Aziz Fayed, tested by eng. Khamis El \nSherif, accepted by general manager eng. Samir Ebed Barghous, approved by eng. \nMahmoud Saad Mahmoud Balbaa Mahmoudia PS head sector, and certified by eng. Mona \nAhmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued."
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area"
  },
  {
   "type": "paragraph",
   "text": "Wear safety, healthy, shoes"
  },
  {
   "type": "paragraph",
   "text": "Shut down the Boiler."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply & rack out the CB."
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the Boiler."
  },
  {
   "type": "paragraph",
   "text": "The safety dep. must check the isolation and surrounding the work zone."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued.",
    "The qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area",
    "Wear safety, healthy, shoes",
    "Shut down the Boiler.",
    "Disconnect the power supply & rack out the CB.",
    "Put red tag on the Boiler.",
    "The safety dep. must check the isolation and surrounding the work zone."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Kit of Alean and Spanner & alignment devices."
  },
  {
   "type": "paragraph",
   "text": "Special tools"
  },
  {
   "type": "paragraph",
   "text": "Cleaner fluid"
  },
  {
   "type": "paragraph",
   "text": "WD 40, Crane."
  },
  {
   "type": "list",
   "items": [
    "Kit of Alean and Spanner & alignment devices.",
    "Special tools",
    "Cleaner fluid",
    "WD 40, Crane."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Diverter Damper"
  },
  {
   "type": "paragraph",
   "text": "Inspection of bearing \nelements"
  },
  {
   "type": "paragraph",
   "text": "Check sealing elements"
  },
  {
   "type": "paragraph",
   "text": "Check seal - air system"
  },
  {
   "type": "paragraph",
   "text": "Check the lamella"
  },
  {
   "type": "list",
   "items": [
    "Inspection of bearing \nelements",
    "Check sealing elements",
    "Check seal - air system",
    "Check the lamella",
    "Check of welding point"
   ]
  },
  {
   "type": "paragraph",
   "text": "GT \nexhaust flow side"
  },
  {
   "type": "paragraph",
   "text": "Check expansion joints \nleakage"
  },
  {
   "type": "paragraph",
   "text": "Check soundness layer \nexpansion joints"
  },
  {
   "type": "paragraph",
   "text": "Inspection of the tube \nsheets"
  },
  {
   "type": "list",
   "items": [
    "Check expansion joints \nleakage",
    "Check soundness layer \nexpansion joints",
    "Inspection of the tube \nsheets",
    "Check fins tubes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Boiler duct"
  },
  {
   "type": "list",
   "items": [
    "Check exhaust \ngas leakage",
    "Check boiler / \ndrum fixation",
    "Check \ninsulation",
    "Inspection of \nexpansion joints headers",
    "Inspection of \npressure points connections"
   ]
  },
  {
   "type": "paragraph",
   "text": "Pumps"
  },
  {
   "type": "list",
   "items": [
    "Cleaning the magnetic \nfilter HPCP",
    "Cleaning the cooler (HPCP)",
    "Check leakage mechanical \nseal",
    "Check leakage glands",
    "Change lubricating oil",
    "Cleaning suction filters",
    "Check cooling water flow \nindicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "Valves"
  },
  {
   "type": "list",
   "items": [
    "Check internal leakage \nfor level control valve",
    "Check packing",
    "Change of grease",
    "Check leakage of steam \npacking"
   ]
  },
  {
   "type": "paragraph",
   "text": "Chemical dosing"
  },
  {
   "type": "paragraph",
   "text": "Check oil (oil analysis)"
  },
  {
   "type": "paragraph",
   "text": "Check dosing pump."
  },
  {
   "type": "list",
   "items": [
    "Check oil (oil analysis)",
    "Check dosing pump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Boiler stack"
  },
  {
   "type": "paragraph",
   "text": "Check bearing shaft wear"
  },
  {
   "type": "list",
   "items": [
    "Check bearing shaft wear",
    "Change the bade seal cord for blades"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Boiler of HRSG\n HBK\n NEM, Holland\nIntroduction\nThis document outlines the \nequipment inspection procedures I1 required for combustion inspection after 12000 hrs operation\nThe medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour\nThe \nfirst draft initiated by eng. Fouad Abd El Aziz Fayed, tested by eng. Khamis El \nSherif, accepted by general manager eng. Samir Ebed Barghous, approved by eng. \nMahmoud Saad Mahmoud Balbaa Mahmoudia PS head sector, and certified by eng. Mona \nAhmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued.\nThe qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area\nWear safety, healthy, shoes\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nA work permit must be issued.\nThe qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area\nWear safety, healthy, shoes\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nTools and Equipment\nKit of Alean and Spanner & alignment devices.\nSpecial tools\nCleaner fluid\nWD 40, Crane.\nKit of Alean and Spanner & alignment devices.\nSpecial tools\nCleaner fluid\nWD 40, Crane.\nWork to be Carried Out\nDiverter Damper\nInspection of bearing \nelements\nCheck sealing elements\nCheck seal - air system\nCheck the lamella\nInspection of bearing \nelements\nCheck sealing elements\nCheck seal - air system\nCheck the lamella\nCheck of welding point\nGT \nexhaust flow side\nCheck expansion joints \nleakage\nCheck soundness layer \nexpansion joints\nInspection of the tube \nsheets\nCheck expansion joints \nleakage\nCheck soundness layer \nexpansion joints\nInspection of the tube \nsheets\nCheck fins tubes\nBoiler duct\nCheck exhaust \ngas leakage\nCheck boiler / \ndrum fixation\nCheck \ninsulation\nInspection of \nexpansion joints headers\nInspection of \npressure points connections\nPumps\nCleaning the magnetic \nfilter HPCP\nCleaning the cooler (HPCP)\nCheck leakage mechanical \nseal\nCheck leakage glands\nChange lubricating oil\nCleaning suction filters\nCheck cooling water flow \nindicator\nValves\nCheck internal leakage \nfor level control valve\nCheck packing\nChange of grease\nCheck leakage of steam \npacking\nChemical dosing\nCheck oil (oil analysis)\nCheck dosing pump.\nCheck oil (oil analysis)\nCheck dosing pump.\nBoiler stack\nCheck bearing shaft wear\nCheck bearing shaft wear\nChange the bade seal cord for blades\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}