{
 "id": "gen-docs-boilers-blr-002-r0-htm",
 "doc_number": "BLR-002-R0",
 "title_en": "blr-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Blr-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Station"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Boiler of HRSG\n HBK\n NEM, Holland"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines \nmajor \nmaintenance procedures P1 which must be performed every 24000 operating hours \non the hot gas path ."
  },
  {
   "type": "paragraph",
   "text": "The medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fouad Abd El \nAziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed \nBarghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahmoudia PS head sector, \nand certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety healthy, safety shoes"
  },
  {
   "type": "paragraph",
   "text": "Shut down the Boiler."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply & rack out the CB."
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the Boiler."
  },
  {
   "type": "paragraph",
   "text": "The safety dep. must check the isolation and surrounding the work zone."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipment as safety healthy, safety shoes",
    "Shut down the Boiler.",
    "Disconnect the power supply & rack out the CB.",
    "Put red tag on the Boiler.",
    "The safety dep. must check the isolation and surrounding the work zone."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Kit of Alean and Spanner."
  },
  {
   "type": "paragraph",
   "text": "Alignment devices."
  },
  {
   "type": "paragraph",
   "text": "Special tools,\n cleaner fluid."
  },
  {
   "type": "paragraph",
   "text": "WD 40,\n Crane."
  },
  {
   "type": "list",
   "items": [
    "Kit of Alean and Spanner.",
    "Alignment devices.",
    "Special tools,\n cleaner fluid.",
    "WD 40,\n Crane."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Diverter damper"
  },
  {
   "type": "paragraph",
   "text": "Inspection of bearing \nelements"
  },
  {
   "type": "paragraph",
   "text": "Check sealing elements"
  },
  {
   "type": "paragraph",
   "text": "Check seal - air system"
  },
  {
   "type": "paragraph",
   "text": "Change the lamella"
  },
  {
   "type": "list",
   "items": [
    "Inspection of bearing \nelements",
    "Check sealing elements",
    "Check seal - air system",
    "Change the lamella",
    "Check of welding point"
   ]
  },
  {
   "type": "paragraph",
   "text": "GT \nexhaust flow side"
  },
  {
   "type": "paragraph",
   "text": "Check expansion joints \nleakage"
  },
  {
   "type": "paragraph",
   "text": "Check soundness layer \nexpansion joints"
  },
  {
   "type": "paragraph",
   "text": "Inspection of the tube \nsheets"
  },
  {
   "type": "list",
   "items": [
    "Check expansion joints \nleakage",
    "Check soundness layer \nexpansion joints",
    "Inspection of the tube \nsheets",
    "Check fins tubes"
   ]
  },
  {
   "type": "paragraph",
   "text": "Duct boiler outside"
  },
  {
   "type": "list",
   "items": [
    "Check exhaust \ngas leakage",
    "Check boiler / \ndrum fixation",
    "Check \ninsulation",
    "Inspection of \nexpansion joints headers",
    "Inspection of \npressure points connections"
   ]
  },
  {
   "type": "paragraph",
   "text": "Pumps"
  },
  {
   "type": "list",
   "items": [
    "Cleaning the magnetic \nfilter HPCP",
    "Cleaning the cooler (HPCP)",
    "Check leakage mechanical \nseal",
    "Check leakage glands",
    "Change lubricating oil",
    "Cleaning suction filters",
    "Check cooling water flow \nindicator"
   ]
  },
  {
   "type": "paragraph",
   "text": "Valves"
  },
  {
   "type": "list",
   "items": [
    "Check internal leakage \nfor level control valve",
    "Check packing",
    "Change of grease",
    "Check leakage of steam \npacking"
   ]
  },
  {
   "type": "paragraph",
   "text": "Chemical dosing"
  },
  {
   "type": "paragraph",
   "text": "Check oil"
  },
  {
   "type": "paragraph",
   "text": "Check dosing pump."
  },
  {
   "type": "list",
   "items": [
    "Check oil",
    "Check dosing pump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection boiler stack"
  },
  {
   "type": "paragraph",
   "text": "Check bearing shaft wear"
  },
  {
   "type": "list",
   "items": [
    "Check bearing shaft wear",
    "Change the bade seal cord for blades"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station\nTechnical \n Procedure\nEquipment:Boiler of HRSG\n HBK\n NEM, Holland\nIntroduction\nThis document outlines \nmajor \nmaintenance procedures P1 which must be performed every 24000 operating hours \non the hot gas path .\nThe medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour\nThe first draft initiated by eng. Fouad Abd El \nAziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed \nBarghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahmoudia PS head sector, \nand certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety healthy, safety shoes\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety healthy, safety shoes\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nTools and Equipment\nKit of Alean and Spanner.\nAlignment devices.\nSpecial tools,\n cleaner fluid.\nWD 40,\n Crane.\nKit of Alean and Spanner.\nAlignment devices.\nSpecial tools,\n cleaner fluid.\nWD 40,\n Crane.\nWork to be Carried Out\nDiverter damper\nInspection of bearing \nelements\nCheck sealing elements\nCheck seal - air system\nChange the lamella\nInspection of bearing \nelements\nCheck sealing elements\nCheck seal - air system\nChange the lamella\nCheck of welding point\nGT \nexhaust flow side\nCheck expansion joints \nleakage\nCheck soundness layer \nexpansion joints\nInspection of the tube \nsheets\nCheck expansion joints \nleakage\nCheck soundness layer \nexpansion joints\nInspection of the tube \nsheets\nCheck fins tubes\nDuct boiler outside\nCheck exhaust \ngas leakage\nCheck boiler / \ndrum fixation\nCheck \ninsulation\nInspection of \nexpansion joints headers\nInspection of \npressure points connections\nPumps\nCleaning the magnetic \nfilter HPCP\nCleaning the cooler (HPCP)\nCheck leakage mechanical \nseal\nCheck leakage glands\nChange lubricating oil\nCleaning suction filters\nCheck cooling water flow \nindicator\nValves\nCheck internal leakage \nfor level control valve\nCheck packing\nChange of grease\nCheck leakage of steam \npacking\nChemical dosing\nCheck oil\nCheck dosing pump.\nCheck oil\nCheck dosing pump.\nInspection boiler stack\nCheck bearing shaft wear\nCheck bearing shaft wear\nChange the bade seal cord for blades\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}