{
 "id": "gen-docs-boilers-blr-003-r0-htm",
 "doc_number": "BLR-003-R0",
 "title_en": "blr-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Blr-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P2, which must be carried every 48000 operating \nhour."
  },
  {
   "type": "paragraph",
   "text": "The medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Fouad Abd El \nAziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed \nBarghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahoudia PS head sector, \nand certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmet, safety shoes ...etc."
  },
  {
   "type": "paragraph",
   "text": "Shut down the Boiler."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power supply & rack out the CB."
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the Boiler."
  },
  {
   "type": "paragraph",
   "text": "The safety dep. must check the isolation and surrounding the work zone."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmet, safety shoes ...etc.",
    "Shut down the Boiler.",
    "Disconnect the power supply & rack out the CB.",
    "Put red tag on the Boiler.",
    "The safety dep. must check the isolation and surrounding the work zone."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Kit of Alean and Spanner."
  },
  {
   "type": "paragraph",
   "text": "Alignment devices."
  },
  {
   "type": "paragraph",
   "text": "Special tools,\n cleaner fluid."
  },
  {
   "type": "paragraph",
   "text": "WD 40,\n Crane."
  },
  {
   "type": "list",
   "items": [
    "Kit of Alean and Spanner.",
    "Alignment devices.",
    "Special tools,\n cleaner fluid.",
    "WD 40,\n Crane."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "HP Steam Drum"
  },
  {
   "type": "paragraph",
   "text": "Chemical injection spray nozzle, check pro holes for tears & wears."
  },
  {
   "type": "paragraph",
   "text": "Check bolts & plates."
  },
  {
   "type": "paragraph",
   "text": "Check soundness of steam drier."
  },
  {
   "type": "paragraph",
   "text": "Change main hole gasket."
  },
  {
   "type": "paragraph",
   "text": "Inspection of level gauges."
  },
  {
   "type": "paragraph",
   "text": "Check of safety valve."
  },
  {
   "type": "paragraph",
   "text": "Check gasket leakage and drain flange."
  },
  {
   "type": "list",
   "items": [
    "Chemical injection spray nozzle, check pro holes for tears & wears.",
    "Check bolts & plates.",
    "Check soundness of steam drier.",
    "Change main hole gasket.",
    "Inspection of level gauges.",
    "Check of safety valve.",
    "Check gasket leakage and drain flange."
   ]
  },
  {
   "type": "paragraph",
   "text": "Feed Water Tank \nDearator"
  },
  {
   "type": "paragraph",
   "text": "Check for obstructions or extensive wear to drum sliding plates."
  },
  {
   "type": "paragraph",
   "text": "Check manhole gasket leakage."
  },
  {
   "type": "paragraph",
   "text": "Check leakage from level gauges."
  },
  {
   "type": "paragraph",
   "text": "Spray nozzles check bolts and soundness nozzle."
  },
  {
   "type": "paragraph",
   "text": "Steam distributor pipe, check dorthles for wear and tear."
  },
  {
   "type": "paragraph",
   "text": "Wear plate L.P drum, check thickness."
  },
  {
   "type": "list",
   "items": [
    "Check for obstructions or extensive wear to drum sliding plates.",
    "Check manhole gasket leakage.",
    "Check leakage from level gauges.",
    "Spray nozzles check bolts and soundness nozzle.",
    "Steam distributor pipe, check dorthles for wear and tear.",
    "Wear plate L.P drum, check thickness."
   ]
  },
  {
   "type": "paragraph",
   "text": "Blow Down Tank"
  },
  {
   "type": "paragraph",
   "text": "Inspection nozzle connections."
  },
  {
   "type": "paragraph",
   "text": "Change manhole gasket."
  },
  {
   "type": "paragraph",
   "text": "Check for corrosion or abnormalities."
  },
  {
   "type": "list",
   "items": [
    "Inspection nozzle connections.",
    "Change manhole gasket.",
    "Check for corrosion or abnormalities."
   ]
  },
  {
   "type": "paragraph",
   "text": "Water Tank"
  },
  {
   "type": "paragraph",
   "text": "Tank external painting, check for corrosion."
  },
  {
   "type": "paragraph",
   "text": "Check manhole gasket leakage."
  },
  {
   "type": "list",
   "items": [
    "Tank external painting, check for corrosion.",
    "Check manhole gasket leakage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Diverter Damper"
  },
  {
   "type": "paragraph",
   "text": "Inspection of bearing elements."
  },
  {
   "type": "paragraph",
   "text": "Check sealing elements."
  },
  {
   "type": "paragraph",
   "text": "Check seal - air system."
  },
  {
   "type": "paragraph",
   "text": "Check the lamella."
  },
  {
   "type": "paragraph",
   "text": "Check of welding point."
  },
  {
   "type": "list",
   "items": [
    "Inspection of bearing elements.",
    "Check sealing elements.",
    "Check seal - air system.",
    "Check the lamella.",
    "Check of welding point."
   ]
  },
  {
   "type": "paragraph",
   "text": "GT Exhaust Flow Side"
  },
  {
   "type": "paragraph",
   "text": "Check expansion joints leakage."
  },
  {
   "type": "paragraph",
   "text": "Check soundness layer expansion joints."
  },
  {
   "type": "paragraph",
   "text": "Inspection of the tube sheets."
  },
  {
   "type": "paragraph",
   "text": "Check fins tubes."
  },
  {
   "type": "list",
   "items": [
    "Check expansion joints leakage.",
    "Check soundness layer expansion joints.",
    "Inspection of the tube sheets.",
    "Check fins tubes."
   ]
  },
  {
   "type": "paragraph",
   "text": "Boiler Duct Outside"
  },
  {
   "type": "paragraph",
   "text": "Check exhaust gas leakage."
  },
  {
   "type": "paragraph",
   "text": "Check boiler / drum fixation."
  },
  {
   "type": "paragraph",
   "text": "Check insulation."
  },
  {
   "type": "paragraph",
   "text": "Inspect the expansion joints headers."
  },
  {
   "type": "paragraph",
   "text": "Inspection the pressure points connections."
  },
  {
   "type": "list",
   "items": [
    "Check exhaust gas leakage.",
    "Check boiler / drum fixation.",
    "Check insulation.",
    "Inspect the expansion joints headers.",
    "Inspection the pressure points connections."
   ]
  },
  {
   "type": "paragraph",
   "text": "Pumps (FWP - HPP - LPP)"
  },
  {
   "type": "paragraph",
   "text": "Cleaning the magnetic filter HPCP."
  },
  {
   "type": "paragraph",
   "text": "Cleaning the cooler (H.P.C.P)."
  },
  {
   "type": "paragraph",
   "text": "Check leakage mechanical seal."
  },
  {
   "type": "paragraph",
   "text": "Check leakage glands."
  },
  {
   "type": "paragraph",
   "text": "Change lubricating oil."
  },
  {
   "type": "paragraph",
   "text": "Cleaning suction filters."
  },
  {
   "type": "paragraph",
   "text": "Check cooling water flow indicator."
  },
  {
   "type": "list",
   "items": [
    "Cleaning the magnetic filter HPCP.",
    "Cleaning the cooler (H.P.C.P).",
    "Check leakage mechanical seal.",
    "Check leakage glands.",
    "Change lubricating oil.",
    "Cleaning suction filters.",
    "Check cooling water flow indicator."
   ]
  },
  {
   "type": "paragraph",
   "text": "Valves"
  },
  {
   "type": "paragraph",
   "text": "Check internal leakage for level control valve."
  },
  {
   "type": "paragraph",
   "text": "Check packing."
  },
  {
   "type": "paragraph",
   "text": "Change of grease."
  },
  {
   "type": "paragraph",
   "text": "Check leakage of steam packing."
  },
  {
   "type": "list",
   "items": [
    "Check internal leakage for level control valve.",
    "Check packing.",
    "Change of grease.",
    "Check leakage of steam packing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Chemical Dosing"
  },
  {
   "type": "paragraph",
   "text": "Check oil."
  },
  {
   "type": "paragraph",
   "text": "Check dosing pump."
  },
  {
   "type": "list",
   "items": [
    "Check oil.",
    "Check dosing pump."
   ]
  },
  {
   "type": "paragraph",
   "text": "Silencers"
  },
  {
   "type": "paragraph",
   "text": "Check corrosion casing."
  },
  {
   "type": "paragraph",
   "text": "Check of the silencers internal absorption."
  },
  {
   "type": "list",
   "items": [
    "Check corrosion casing.",
    "Check of the silencers internal absorption."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tube Finned"
  },
  {
   "type": "paragraph",
   "text": "Inspection of L.P evaporator."
  },
  {
   "type": "paragraph",
   "text": "Inspection of H.P economizer."
  },
  {
   "type": "paragraph",
   "text": "Inspection of H.P evaporator."
  },
  {
   "type": "paragraph",
   "text": "Inspection of super heater."
  },
  {
   "type": "list",
   "items": [
    "Inspection of L.P evaporator.",
    "Inspection of H.P economizer.",
    "Inspection of H.P evaporator.",
    "Inspection of super heater."
   ]
  },
  {
   "type": "paragraph",
   "text": "Boiler Stack"
  },
  {
   "type": "paragraph",
   "text": "Check shaft wear at center bearing (welding and grinding) if need."
  },
  {
   "type": "paragraph",
   "text": "Check flanged bearing (replacement the defect and greasing."
  },
  {
   "type": "paragraph",
   "text": "Check center bearing replacement the defect."
  },
  {
   "type": "paragraph",
   "text": "Replace the bad packing for stuffing box and tight it."
  },
  {
   "type": "paragraph",
   "text": "Change the bad seal cord for blades."
  },
  {
   "type": "paragraph",
   "text": "Change the mechanical drive defects for actuators."
  },
  {
   "type": "paragraph",
   "text": "Change the gear box if defect."
  },
  {
   "type": "list",
   "items": [
    "Check shaft wear at center bearing (welding and grinding) if need.",
    "Check flanged bearing (replacement the defect and greasing.",
    "Check center bearing replacement the defect.",
    "Replace the bad packing for stuffing box and tight it.",
    "Change the bad seal cord for blades.",
    "Change the mechanical drive defects for actuators.",
    "Change the gear box if defect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the major \nmaintenance procedure P2, which must be carried every 48000 operating \nhour.\nThe medium EXH Gas, material 15 M03, \nCapacity 48.5 steam per hour\nThe first draft initiated by eng. Fouad Abd El \nAziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed \nBarghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahoudia PS head sector, \nand certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection & quality \ncontrol head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety helmet, safety shoes ...etc.\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy equipment as safety helmet, safety shoes ...etc.\nShut down the Boiler.\nDisconnect the power supply & rack out the CB.\nPut red tag on the Boiler.\nThe safety dep. must check the isolation and surrounding the work zone.\nTools and Equipment\nKit of Alean and Spanner.\nAlignment devices.\nSpecial tools,\n cleaner fluid.\nWD 40,\n Crane.\nKit of Alean and Spanner.\nAlignment devices.\nSpecial tools,\n cleaner fluid.\nWD 40,\n Crane.\nWork to be Carried Out\nHP Steam Drum\nChemical injection spray nozzle, check pro holes for tears & wears.\nCheck bolts & plates.\nCheck soundness of steam drier.\nChange main hole gasket.\nInspection of level gauges.\nCheck of safety valve.\nCheck gasket leakage and drain flange.\nChemical injection spray nozzle, check pro holes for tears & wears.\nCheck bolts & plates.\nCheck soundness of steam drier.\nChange main hole gasket.\nInspection of level gauges.\nCheck of safety valve.\nCheck gasket leakage and drain flange.\nFeed Water Tank \nDearator\nCheck for obstructions or extensive wear to drum sliding plates.\nCheck manhole gasket leakage.\nCheck leakage from level gauges.\nSpray nozzles check bolts and soundness nozzle.\nSteam distributor pipe, check dorthles for wear and tear.\nWear plate L.P drum, check thickness.\nCheck for obstructions or extensive wear to drum sliding plates.\nCheck manhole gasket leakage.\nCheck leakage from level gauges.\nSpray nozzles check bolts and soundness nozzle.\nSteam distributor pipe, check dorthles for wear and tear.\nWear plate L.P drum, check thickness.\nBlow Down Tank\nInspection nozzle connections.\nChange manhole gasket.\nCheck for corrosion or abnormalities.\nInspection nozzle connections.\nChange manhole gasket.\nCheck for corrosion or abnormalities.\nWater Tank\nTank external painting, check for corrosion.\nCheck manhole gasket leakage.\nTank external painting, check for corrosion.\nCheck manhole gasket leakage.\nDiverter Damper\nInspection of bearing elements.\nCheck sealing elements.\nCheck seal - air system.\nCheck the lamella.\nCheck of welding point.\nInspection of bearing elements.\nCheck sealing elements.\nCheck seal - air system.\nCheck the lamella.\nCheck of welding point.\nGT Exhaust Flow Side\nCheck expansion joints leakage.\nCheck soundness layer expansion joints.\nInspection of the tube sheets.\nCheck fins tubes.\nCheck expansion joints leakage.\nCheck soundness layer expansion joints.\nInspection of the tube sheets.\nCheck fins tubes.\nBoiler Duct Outside\nCheck exhaust gas leakage.\nCheck boiler / drum fixation.\nCheck insulation.\nInspect the expansion joints headers.\nInspection the pressure points connections.\nCheck exhaust gas leakage.\nCheck boiler / drum fixation.\nCheck insulation.\nInspect the expansion joints headers.\nInspection the pressure points connections.\nPumps (FWP - HPP - LPP)\nCleaning the magnetic filter HPCP.\nCleaning the cooler (H.P.C.P).\nCheck leakage mechanical seal.\nCheck leakage glands.\nChange lubricating oil.\nCleaning suction filters.\nCheck cooling water flow indicator.\nCleaning the magnetic filter HPCP.\nCleaning the cooler (H.P.C.P).\nCheck leakage mechanical seal.\nCheck leakage glands.\nChange lubricating oil.\nCleaning suction filters.\nCheck cooling water flow indicator.\nValves\nCheck internal leakage for level control valve.\nCheck packing.\nChange of grease.\nCheck leakage of steam packing.\nCheck internal leakage for level control valve.\nCheck packing.\nChange of grease.\nCheck leakage of steam packing.\nChemical Dosing\nCheck oil.\nCheck dosing pump.\nCheck oil.\nCheck dosing pump.\nSilencers\nCheck corrosion casing.\nCheck of the silencers internal absorption.\nCheck corrosion casing.\nCheck of the silencers internal absorption.\nTube Finned\nInspection of L.P evaporator.\nInspection of H.P economizer.\nInspection of H.P evaporator.\nInspection of super heater.\nInspection of L.P evaporator.\nInspection of H.P economizer.\nInspection of H.P evaporator.\nInspection of super heater.\nBoiler Stack\nCheck shaft wear at center bearing (welding and grinding) if need.\nCheck flanged bearing (replacement the defect and greasing.\nCheck center bearing replacement the defect.\nReplace the bad packing for stuffing box and tight it.\nChange the bad seal cord for blades.\nChange the mechanical drive defects for actuators.\nChange the gear box if defect.\nCheck shaft wear at center bearing (welding and grinding) if need.\nCheck flanged bearing (replacement the defect and greasing.\nCheck center bearing replacement the defect.\nReplace the bad packing for stuffing box and tight it.\nChange the bad seal cord for blades.\nChange the mechanical drive defects for actuators.\nChange the gear box if defect.\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}