{
 "id": "gen-docs-boilers-bp-001-r0-htm",
 "doc_number": "BP-001-R0",
 "title_en": "BP-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BP-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor \nmaintenance procedure P1 (to check leakage from pipes), which must be \ncarried out when \nthe gas turbine have minor maintenance after 4000 workhour."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Ashraf \nAbdel Meniem Fahmy tested by eng. Abdel Qader Fath Alla, at 04 \nMay \n2003 on Boiler no. 2 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "paragraph",
   "text": "The HRSG \n is out of serves & depressurized the required section."
  },
  {
   "type": "paragraph",
   "text": "Drain the \n the required section after opening the vent valve."
  },
  {
   "type": "paragraph",
   "text": "The inlet \n dampers are closed & locked mechanical when the gas turbine in service."
  },
  {
   "type": "paragraph",
   "text": "Disconnect \n the power supply for the damper actuators."
  },
  {
   "type": "paragraph",
   "text": "Seal air \n fan is in service when the gas turbine in service."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "TIG welding machine.",
    "Grinder & grinding wheel.",
    "Selected filler metal for TIG \n welding."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "High Pressure Super Heaters Pipes"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "paragraph",
   "text": "Plain tubes, 8 rows (7 finned tube & 1 without finns) and two inlet headers \nand two outlet headers."
  },
  {
   "type": "paragraph",
   "text": "Tube material (15mo3 & 13crMo44 &10crMo910), fins material ST4"
  },
  {
   "type": "paragraph",
   "text": "Heating surface 3108 m2"
  },
  {
   "type": "list",
   "items": [
    "Plain tubes, 8 rows (7 finned tube & 1 without finns) and two inlet headers \nand two outlet headers.",
    "Tube material (15mo3 & 13crMo44 &10crMo910), fins material ST4",
    "Heating surface 3108 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the hp section by filling water pump",
    "Inspect and adjust the leakage",
    "Drain the hp \n super heater.",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the hp section by the hp fwp to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "High Pressure\nEvaporator"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "paragraph",
   "text": "Natural circulation type."
  },
  {
   "type": "paragraph",
   "text": "Evaporator part 1 parallel tube (9x190) ST35.8 III &"
  },
  {
   "type": "paragraph",
   "text": "Evaporator part 2 parallel tube (10x190) ST35.8 III & Finns material ST4"
  },
  {
   "type": "paragraph",
   "text": "Heating surface 20562 m2"
  },
  {
   "type": "list",
   "items": [
    "Natural circulation type.",
    "Evaporator part 1 parallel tube (9x190) ST35.8 III &",
    "Evaporator part 2 parallel tube (10x190) ST35.8 III & Finns material ST4",
    "Heating surface 20562 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the HP section by filling water pump after close the drain and open the \n vents.",
    "Inspect and adjust the leakage.",
    "Drain the HP evaporator.",
    "Weld the cracks after grinding (argon welding).",
    "Make hydraulic pressure test for the HP section by the HP.FWP to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "High Pressure Economizer (1)"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "list",
   "items": [
    "Parallel \n tube (4x2x120) ST 35.8 III & Finns material ST4",
    "Heating surface 14858 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the HP section by filling water pump after close the drain and open the \n vents",
    "Inspect and adjust the leakage",
    "Drain the HP economizer (1)",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the HP section by the HP.FWP to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "High Pressure Ecnomizer(2)"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "list",
   "items": [
    "Parallel tube (6x2x120) ST 35.8 III & Finns material ST4",
    "Heating surface 26002 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the HP section by filling water pump after close the drain and open \n the vents",
    "Inspect and adjust the leakage",
    "Drain the HP economizer (2)",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the HP section by the HP.FWP to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Super \nHeaters Pipes"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "list",
   "items": [
    "Super heater part 1 plain tube (1x140) ST 35.8 I",
    "Super heater part 2 plain tube (1x140) ST 35.8 I",
    "Heating surface 236 m2 & header diameter (368x12.5) ST 35.8"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the LP section by filling water pump after close the drain and open \n the vents",
    "Inspect and adjust the leakage",
    "Drain the LP evaporator",
    "Weld the cracks after grinding (argon welding)",
    "Make hydraulic pressure test for the LP section by filling pump to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "Low Pressure\nEvaporator"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "list",
   "items": [
    "Natural circulation type",
    "Evaporator \n part 1 parallel tube (8x158) ST35.8 I",
    "Evaporator \n part 2 parallel tube (8x158) ST35.8 I",
    "Heating \n surface 10198 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the LP section by filling water pump after close the drain and open the \n vents",
    "Inspect and adjust the leakage",
    "Drain the LP evaporator",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the LP section by filling pump to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Economizer"
  },
  {
   "type": "paragraph",
   "text": "The technical data:"
  },
  {
   "type": "list",
   "items": [
    "Parallel tube (4x2x120) & tube material ST 35.8 I & tube diameter (31.8x2.9 mm) & fin material ST 4",
    "Heating surface 2476 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the LP section by filling water pump after close the drain and open the \n vents",
    "Inspect and adjust the leakage",
    "Drain the LP economizer",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the LP section by filling pump to operating \n press."
   ]
  },
  {
   "type": "paragraph",
   "text": "Condensate Preheater (C.P.H )\nThe technical data:"
  },
  {
   "type": "list",
   "items": [
    "Parallel tube & tube material (X5crni1810) & tube diameter (31.8x2.9 mm) & \n fin material x5crti12",
    "Heating surface 7800 m2"
   ]
  },
  {
   "type": "list",
   "items": [
    "Fill the (C.P.H) section by filling water pump after close the drain and \n open the vents",
    "Inspect and adjust the leakage",
    "Drain the (C.P.H) after closing the inlet and outlet valves",
    "Weld the cracks after grinding (TIG welding)",
    "Make hydraulic pressure test for the (C.P.H) section by condensate pump to \n operating press."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: \nTested by: \nTest Date: Signature:\nApproved by: \nDate: Signature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the minor \nmaintenance procedure P1 (to check leakage from pipes), which must be \ncarried out when \nthe gas turbine have minor maintenance after 4000 workhour.\nThe first draft initiated by eng. Ashraf \nAbdel Meniem Fahmy tested by eng. Abdel Qader Fath Alla, at 04 \nMay \n2003 on Boiler no. 2 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nThe HRSG \n is out of serves & depressurized the required section.\nDrain the \n the required section after opening the vent valve.\nThe inlet \n dampers are closed & locked mechanical when the gas turbine in service.\nDisconnect \n the power supply for the damper actuators.\nSeal air \n fan is in service when the gas turbine in service.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nTools and Equipment\nTIG welding machine.\nGrinder & grinding wheel.\nSelected filler metal for TIG \n welding.\nWork to be Carried Out\nHigh Pressure Super Heaters Pipes\nThe technical data:\nPlain tubes, 8 rows (7 finned tube & 1 without finns) and two inlet headers \nand two outlet headers.\nTube material (15mo3 & 13crMo44 &10crMo910), fins material ST4\nHeating surface 3108 m2\nPlain tubes, 8 rows (7 finned tube & 1 without finns) and two inlet headers \nand two outlet headers.\nTube material (15mo3 & 13crMo44 &10crMo910), fins material ST4\nHeating surface 3108 m2\nFill the hp section by filling water pump\nInspect and adjust the leakage\nDrain the hp \n super heater.\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the hp section by the hp fwp to operating \n press.\nHigh Pressure\nEvaporator\nThe technical data:\nNatural circulation type.\nEvaporator part 1 parallel tube (9x190) ST35.8 III &\nEvaporator part 2 parallel tube (10x190) ST35.8 III & Finns material ST4\nHeating surface 20562 m2\nNatural circulation type.\nEvaporator part 1 parallel tube (9x190) ST35.8 III &\nEvaporator part 2 parallel tube (10x190) ST35.8 III & Finns material ST4\nHeating surface 20562 m2\nFill the HP section by filling water pump after close the drain and open the \n vents.\nInspect and adjust the leakage.\nDrain the HP evaporator.\nWeld the cracks after grinding (argon welding).\nMake hydraulic pressure test for the HP section by the HP.FWP to operating \n press.\nHigh Pressure Economizer (1)\nThe technical data:\nParallel \n tube (4x2x120) ST 35.8 III & Finns material ST4\nHeating surface 14858 m2\nFill the HP section by filling water pump after close the drain and open the \n vents\nInspect and adjust the leakage\nDrain the HP economizer (1)\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the HP section by the HP.FWP to operating \n press.\nHigh Pressure Ecnomizer(2)\nThe technical data:\nParallel tube (6x2x120) ST 35.8 III & Finns material ST4\nHeating surface 26002 m2\nFill the HP section by filling water pump after close the drain and open \n the vents\nInspect and adjust the leakage\nDrain the HP economizer (2)\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the HP section by the HP.FWP to operating \n press.\nLow Pressure Super \nHeaters Pipes\nThe technical data:\nSuper heater part 1 plain tube (1x140) ST 35.8 I\nSuper heater part 2 plain tube (1x140) ST 35.8 I\nHeating surface 236 m2 & header diameter (368x12.5) ST 35.8\nFill the LP section by filling water pump after close the drain and open \n the vents\nInspect and adjust the leakage\nDrain the LP evaporator\nWeld the cracks after grinding (argon welding)\nMake hydraulic pressure test for the LP section by filling pump to operating \n press.\nLow Pressure\nEvaporator\nThe technical data:\nNatural circulation type\nEvaporator \n part 1 parallel tube (8x158) ST35.8 I\nEvaporator \n part 2 parallel tube (8x158) ST35.8 I\nHeating \n surface 10198 m2\nFill the LP section by filling water pump after close the drain and open the \n vents\nInspect and adjust the leakage\nDrain the LP evaporator\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the LP section by filling pump to operating \n press.\nLow Pressure Economizer\nThe technical data:\nParallel tube (4x2x120) & tube material ST 35.8 I & tube diameter (31.8x2.9 mm) & fin material ST 4\nHeating surface 2476 m2\nFill the LP section by filling water pump after close the drain and open the \n vents\nInspect and adjust the leakage\nDrain the LP economizer\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the LP section by filling pump to operating \n press.\nCondensate Preheater (C.P.H )\nThe technical data:\nParallel tube & tube material (X5crni1810) & tube diameter (31.8x2.9 mm) & \n fin material x5crti12\nHeating surface 7800 m2\nFill the (C.P.H) section by filling water pump after close the drain and \n open the vents\nInspect and adjust the leakage\nDrain the (C.P.H) after closing the inlet and outlet valves\nWeld the cracks after grinding (TIG welding)\nMake hydraulic pressure test for the (C.P.H) section by condensate pump to \n operating press.\nLocation: Equipment \nDesignation: \nTested by: \nTest Date: Signature:\nApproved by: \nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}