{
 "id": "gen-docs-boilers-bp-002-r0-htm",
 "doc_number": "BP-002-R0",
 "title_en": "BP-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BP-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection checklist I1 (to check leakage from pipes of boiler equipment)"
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated and tested by eng. Fawzy Ahmed Bassiouny, accepted by general manager eng. \nSaad Mostafa, revised by eng.\nSamir Abed El \nGelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector \nof Talkha power station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the maintenance staff should carry the suitable safety \n category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the maintenance staff should carry the suitable safety \n category.",
    "Boiler out of service and pressure should be \n zero.",
    "Vents opened"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set,",
    "Suitable lifting device",
    "Grinder & grinding wheel.",
    "Selected filler metal for TIG \n welding (Argon) and suitable weld wire table 1",
    "Welding machine."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Before Boiler Shutdown"
  },
  {
   "type": "paragraph",
   "text": "Check quantity of feeding water on chart at control room."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from pipes\n of ceiling super heaters 1, 2, 3, 4, and re heaters 1, 2, evaporator \n 'walls\" and economizer."
  },
  {
   "type": "paragraph",
   "text": "Check drum water level on chart \n at control room."
  },
  {
   "type": "list",
   "items": [
    "Check quantity of feeding water on chart at control room.",
    "Check any leakage from pipes\n of ceiling super heaters 1, 2, 3, 4, and re heaters 1, 2, evaporator \n 'walls\" and economizer.",
    "Check drum water level on chart \n at control room."
   ]
  },
  {
   "type": "paragraph",
   "text": "After Boiler Shutdown"
  },
  {
   "type": "list",
   "items": [
    "Be sure the feed water pump out of operation,",
    "Check the pressure inside boiler equal zero \n and pressure inside all walls zero.",
    "Be sure walls drum, Super heaters, and Re-heaters drained.",
    "Vents opened."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the Defected Pipes"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well \n before any inspection.",
    "Operate the feed pump to increase pressure \n boiler from 0 to10MPa (hydraulic pressure test to detect any water leaks )",
    "Remove the steel sheet cover and thermal \n insulation of the chamber at the respective damage pipe.",
    "Check all pipes to find damage and remark on \n it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Repair the Defected Pipes"
  },
  {
   "type": "list",
   "items": [
    "After finding out of the place of failure \n pipes.",
    "Remove the fixing parts as the suspensions, \n and bonds",
    "Cut out the damaged pipes.",
    "If you find any cracks you can weld re. \n table1",
    "Grind the edges to be ready for welding.",
    "New pipes should be prepared to be replaced",
    "It should be fitted and welded re. table1",
    "The length of replaced pipe must not less than \n 250 mm in the straight part of the part",
    "The weld must be chosen in the way ensuring \n the distance from the part welded to the pipe min. 20 mm, the distance from \n the suspension 50 mm and the distance from the end of bend 100 mm.",
    "After successfully welding carryout the \n hydraulic pressure test again."
   ]
  },
  {
   "type": "paragraph",
   "text": "Note: If you need any help please go to the \noperating instruction for repairs and maintenance D-3."
  },
  {
   "type": "paragraph",
   "text": "Location: Boiler \nDesignation: \nTested by: \nTest Date: Signature:\nApproved by: \nDate: Signature:"
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): Recommended Filler Materials"
  },
  {
   "type": "table",
   "rows": [
    [
     "Mat. 1",
     "Mat. 2",
     "Heat Treatment Temp",
     "Weld Wire",
     "Material Temp.",
     "Remarks"
    ],
    [
     "12022.1",
     "12022.1",
     "150-200",
     "E44.83\n Union Imo",
     "600-650",
     ""
    ],
    [
     "",
     "15020\n 15Mo3",
     "150-200",
     "E 44.83\n Union Imo",
     "600-650",
     ""
    ],
    [
     "",
     "15121\n 13CrMo 44",
     "200-300",
     "E 44.83\n Union Imo",
     "600-650",
     ""
    ],
    [
     "15020.5\n 15M03",
     "15020\n 15M03",
     "150-200",
     "EM04b / Eb302\n UnionIm0",
     "650-680",
     ""
    ],
    [
     "",
     "15121\n 13CrM0 44",
     "200-300",
     "EM04b / Eb302\n UnionIm0",
     "650-680",
     ""
    ],
    [
     "",
     "15128\n 14M0V63",
     "250-300",
     "EM04b / Eb302\n UnionIm0",
     "650-680",
     ""
    ],
    [
     "15121.5\n 13crMo44",
     "15121\n 13CrM044",
     "200-300",
     "EcrM014b / Eb312/\n Union IcrM0",
     "650-680",
     ""
    ],
    [
     "",
     "15128\n 14/M0V63",
     "200-300",
     "EcrM0 V14b/Eb312 / Union IcrM0",
     "680-700",
     ""
    ],
    [
     "17246.4",
     "17246.4",
     "GI427",
     "",
     "",
     ""
    ],
    [
     "15128.5\n 14/M0V63",
     "15128\n 14/M0V63",
     "250-300",
     "EcrM0V14b / Eb321\n Gmo Cr-14,GI321",
     "680-720",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Technical Data of Boiler Equipment"
  },
  {
   "type": "paragraph",
   "text": "1. \nECONOMIZER"
  },
  {
   "type": "paragraph",
   "text": "The economizer used for \n increase temperature water for feeding Boiler by putting it in flue gases \n ducts under Ljunstroom."
  },
  {
   "type": "table",
   "rows": [
    [
     "maximum operating temperature ( C)",
     "360"
    ],
    [
     "maximum operating pressure (bar)",
     "186"
    ],
    [
     "Dimension of tubes mm)",
     "32x4.5"
    ],
    [
     "Material",
     "12020.1"
    ],
    [
     "Inlet-chamber dimension (mm)",
     "273x32"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Outlet-chamber dimension (mm)",
     "273x32"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Transmission piping-dimension (mm)",
     "273x20"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Water capacity (m3)",
     "21"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2. \nEvaporator"
  },
  {
   "type": "table",
   "rows": [
    [
     "Operating temperature oC",
     "360 C"
    ],
    [
     "Operating over pressure (bar)",
     "186"
    ],
    [
     "Front wall",
     ""
    ],
    [
     "Dimension of tubes (mm)",
     "57x5.6"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of tubes",
     "156"
    ],
    [
     "Dimension of chambers (mm)",
     "219x28"
    ],
    [
     "Material",
     "15021.5"
    ],
    [
     "Water capacity (m3)",
     "7.38"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Side wall :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimension of tubes (mm)",
     "57x5.6"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of tubes",
     "174"
    ],
    [
     "Dimension of chambers (mm)",
     "219x28"
    ],
    [
     "Material",
     "15021.5"
    ],
    [
     "Water capacity (m3)",
     "13.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Intermediate \nwall :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimension of tubes (mm)",
     "57x5.6"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of tubes",
     "158"
    ],
    [
     "Dimension of chambers inlet -outlet (mm)",
     "219x32 -219x28"
    ],
    [
     "Material",
     "15021.5"
    ],
    [
     "Water capacity (m3)",
     "6.6"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Rear \nwall:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimension of tubes (mm)",
     "102x10"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of tubes",
     "79"
    ],
    [
     "Water capacity (m3)",
     "10"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Water \nFeeding tubes:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimension of tubes (mm)",
     "102x10"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Water capacity (m3)",
     "11.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Transmitting tubes into the boiler drum:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Dimension of tubes (mm)",
     "133x12.5"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Water capacity (m3)",
     "8.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "3. Super heaters and Re-heaters"
  },
  {
   "type": "paragraph",
   "text": "Superheaters and \nReheaters used for feeding turbine with super heated steam."
  },
  {
   "type": "paragraph",
   "text": "Ceiling Super Heater:"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of tubes",
     "234"
    ],
    [
     "Maximum operating temperature ( C )",
     "364"
    ],
    [
     "Maximum operating pressure (bar)",
     "183"
    ],
    [
     "Dimension of tubes (mm)",
     "38x5"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Inlet chamberdimension (mm)",
     "219x25"
    ],
    [
     "Inlet chamber material",
     "15020.1"
    ],
    [
     "Outlet chamberdimension (mm)",
     "219x25"
    ],
    [
     "Outlet chamber material",
     "15121.5"
    ],
    [
     "Water capacity (m3)",
     "3.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Suspension Tubes:"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of tubes",
     "3x78"
    ],
    [
     "Maximum operating temperature ( C )",
     "383"
    ],
    [
     "Maximum operating pressure (bar)",
     "181.5"
    ],
    [
     "Dimension of tubes _upper \n part",
     "38x4"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Dimension of tubes lower part",
     "32x5"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Inlet chamber dimension (mm)",
     "219x25"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Outlet chamber dimension (mm)",
     "245x25"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Water capacity (m3)",
     "5.43"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Super \nHeater (2)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Maximum operating \n temperature ( C )",
     "420"
    ],
    [
     "Maximum operating pressure \n (bar)",
     "179"
    ],
    [
     "Dimension of tubes (mm)",
     "32x3.6"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of coils",
     "156x2"
    ],
    [
     "Inlet chamber dimension (mm)",
     "245x25"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Outlet chamber dimension (mm)",
     "273x28"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Water capacity (m3)",
     "7.67"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Super Heater (3)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Maximum operating \n temperature ( C )",
     "480"
    ],
    [
     "Maximum operating pressure \n (bar)",
     "174"
    ],
    [
     "Dimension of tubes (mm)",
     "32x4"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Number of coils",
     "156x3"
    ],
    [
     "Inlet chamber dimension (mm)",
     "273x28"
    ],
    [
     "Material",
     "15121.5"
    ],
    [
     "Outlet chamber dimension (mm)",
     "323.8x38"
    ],
    [
     "Material",
     "14M0V63"
    ],
    [
     "Water capacity(m3)",
     "26.15"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Super \nHeater (4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Maximum operating \n temperature ( C )",
     "535"
    ],
    [
     "Maximum operating pressure \n (bar)",
     "168"
    ],
    [
     "Dimension of tubes (mm)",
     "31.8x6.3"
    ],
    [
     "Material",
     "X20CrM0V121"
    ],
    [
     "Number of coils",
     "6x78"
    ],
    [
     "Inlet chamberdimension (mm)",
     "323.9x36"
    ],
    [
     "Material",
     "14M0V63"
    ],
    [
     "Outlet chamber dimension (mm)",
     "368 x 45"
    ],
    [
     "Material",
     "X20CrM0V121"
    ],
    [
     "Water capacity(m3)",
     "4.32"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Re-heater \n(1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of tubes",
     "426"
    ],
    [
     "Maximum operating \n temperature ( C )",
     "462"
    ],
    [
     "Maximum operating pressure \n (bar)",
     "40.1"
    ],
    [
     "Dimension of tubes (mm)",
     "38x3.2"
    ],
    [
     "Material",
     "15020.1"
    ],
    [
     "Number of coils",
     "156"
    ],
    [
     "Inlet chamber dimension (mm)",
     "457.2x16"
    ],
    [
     "Material",
     "15M03"
    ],
    [
     "Outlet chamber dimension (mm)",
     "508x16"
    ],
    [
     "Material",
     "13CrM044"
    ],
    [
     "Water capacity(m3)",
     "49"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Re-heater \n(2)"
  },
  {
   "type": "table",
   "rows": [
    [
     "Maximum operating \n temperature ( C )",
     "535 ( C )"
    ],
    [
     "Maximum operating pressure \n (bar)",
     "38.1"
    ],
    [
     "Dimension \n of tubes (mm)",
     "44.5x36x6"
    ],
    [
     "Number of coils",
     "76x5"
    ],
    [
     "Material",
     "X20CrM0V121"
    ],
    [
     "Inlet chamber dimension (mm)",
     "508x16"
    ],
    [
     "Material",
     "13Crm044"
    ],
    [
     "Outlet chamber dimension (mm)",
     "521x32"
    ],
    [
     "Material",
     "14M0V63"
    ],
    [
     "Water capacity(m3)",
     "10.3"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment \ninspection checklist I1 (to check leakage from pipes of boiler equipment)\nThe first draft \ninitiated and tested by eng. Fawzy Ahmed Bassiouny, accepted by general manager eng. \nSaad Mostafa, revised by eng.\nSamir Abed El \nGelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector \nof Talkha power station.\nSafety Precautions\nA work permit \n must be issued and the maintenance staff should carry the suitable safety \n category.\nSafety fence with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the maintenance staff should carry the suitable safety \n category.\nBoiler out of service and pressure should be \n zero.\nVents opened\nTools and Equipment\nCleaning fluid.\nComplete maintenance tool set,\nSuitable lifting device\nGrinder & grinding wheel.\nSelected filler metal for TIG \n welding (Argon) and suitable weld wire table 1\nWelding machine.\nWork to be Carried Out\nBefore Boiler Shutdown\nCheck quantity of feeding water on chart at control room.\nCheck any leakage from pipes\n of ceiling super heaters 1, 2, 3, 4, and re heaters 1, 2, evaporator \n 'walls\" and economizer.\nCheck drum water level on chart \n at control room.\nCheck quantity of feeding water on chart at control room.\nCheck any leakage from pipes\n of ceiling super heaters 1, 2, 3, 4, and re heaters 1, 2, evaporator \n 'walls\" and economizer.\nCheck drum water level on chart \n at control room.\nAfter Boiler Shutdown\nBe sure the feed water pump out of operation,\nCheck the pressure inside boiler equal zero \n and pressure inside all walls zero.\nBe sure walls drum, Super heaters, and Re-heaters drained.\nVents opened.\nInspection of the Defected Pipes\nClean every part well \n before any inspection.\nOperate the feed pump to increase pressure \n boiler from 0 to10MPa (hydraulic pressure test to detect any water leaks )\nRemove the steel sheet cover and thermal \n insulation of the chamber at the respective damage pipe.\nCheck all pipes to find damage and remark on \n it.\nRepair the Defected Pipes\nAfter finding out of the place of failure \n pipes.\nRemove the fixing parts as the suspensions, \n and bonds\nCut out the damaged pipes.\nIf you find any cracks you can weld re. \n table1\nGrind the edges to be ready for welding.\nNew pipes should be prepared to be replaced\nIt should be fitted and welded re. table1\nThe length of replaced pipe must not less than \n 250 mm in the straight part of the part\nThe weld must be chosen in the way ensuring \n the distance from the part welded to the pipe min. 20 mm, the distance from \n the suspension 50 mm and the distance from the end of bend 100 mm.\nAfter successfully welding carryout the \n hydraulic pressure test again.\nNote: If you need any help please go to the \noperating instruction for repairs and maintenance D-3.\nLocation: Boiler \nDesignation: \nTested by: \nTest Date: Signature:\nApproved by: \nDate: Signature:\nTable No. (1): Recommended Filler Materials\nMat. 1 | Mat. 2 | Heat Treatment Temp | Weld Wire | Material Temp. | Remarks\n12022.1 | 12022.1 | 150-200 | E44.83\n Union Imo | 600-650 | \n | 15020\n 15Mo3 | 150-200 | E 44.83\n Union Imo | 600-650 | \n | 15121\n 13CrMo 44 | 200-300 | E 44.83\n Union Imo | 600-650 | \n15020.5\n 15M03 | 15020\n 15M03 | 150-200 | EM04b / Eb302\n UnionIm0 | 650-680 | \n | 15121\n 13CrM0 44 | 200-300 | EM04b / Eb302\n UnionIm0 | 650-680 | \n | 15128\n 14M0V63 | 250-300 | EM04b / Eb302\n UnionIm0 | 650-680 | \n15121.5\n 13crMo44 | 15121\n 13CrM044 | 200-300 | EcrM014b / Eb312/\n Union IcrM0 | 650-680 | \n | 15128\n 14/M0V63 | 200-300 | EcrM0 V14b/Eb312 / Union IcrM0 | 680-700 | \n17246.4 | 17246.4 | GI427 |  |  | \n15128.5\n 14/M0V63 | 15128\n 14/M0V63 | 250-300 | EcrM0V14b / Eb321\n Gmo Cr-14,GI321 | 680-720 | \nTechnical Data of Boiler Equipment\n1. \nECONOMIZER\nThe economizer used for \n increase temperature water for feeding Boiler by putting it in flue gases \n ducts under Ljunstroom.\nmaximum operating temperature ( C) | 360\nmaximum operating pressure (bar) | 186\nDimension of tubes mm) | 32x4.5\nMaterial | 12020.1\nInlet-chamber dimension (mm) | 273x32\nMaterial | 15020.1\nOutlet-chamber dimension (mm) | 273x32\nMaterial | 15121.5\nTransmission piping-dimension (mm) | 273x20\nMaterial | 15020.1\nWater capacity (m3) | 21\n2. \nEvaporator\nOperating temperature oC | 360 C\nOperating over pressure (bar) | 186\nFront wall | \nDimension of tubes (mm) | 57x5.6\nMaterial | 15020.1\nNumber of tubes | 156\nDimension of chambers (mm) | 219x28\nMaterial | 15021.5\nWater capacity (m3) | 7.38\nSide wall :\nDimension of tubes (mm) | 57x5.6\nMaterial | 15020.1\nNumber of tubes | 174\nDimension of chambers (mm) | 219x28\nMaterial | 15021.5\nWater capacity (m3) | 13.3\nIntermediate \nwall :\nDimension of tubes (mm) | 57x5.6\nMaterial | 15020.1\nNumber of tubes | 158\nDimension of chambers inlet -outlet (mm) | 219x32 -219x28\nMaterial | 15021.5\nWater capacity (m3) | 6.6\nRear \nwall:\nDimension of tubes (mm) | 102x10\nMaterial | 15020.1\nNumber of tubes | 79\nWater capacity (m3) | 10\nWater \nFeeding tubes:\nDimension of tubes (mm) | 102x10\nMaterial | 15020.1\nWater capacity (m3) | 11.5\nTransmitting tubes into the boiler drum:\nDimension of tubes (mm) | 133x12.5\nMaterial | 15020.1\nWater capacity (m3) | 8.5\n3. Super heaters and Re-heaters\nSuperheaters and \nReheaters used for feeding turbine with super heated steam.\nCeiling Super Heater:\nNo. of tubes | 234\nMaximum operating temperature ( C ) | 364\nMaximum operating pressure (bar) | 183\nDimension of tubes (mm) | 38x5\nMaterial | 15020.1\nInlet chamberdimension (mm) | 219x25\nInlet chamber material | 15020.1\nOutlet chamberdimension (mm) | 219x25\nOutlet chamber material | 15121.5\nWater capacity (m3) | 3.3\nSuspension Tubes:\nNo. of tubes | 3x78\nMaximum operating temperature ( C ) | 383\nMaximum operating pressure (bar) | 181.5\nDimension of tubes _upper \n part | 38x4\nMaterial | 15121.5\nDimension of tubes lower part | 32x5\nMaterial | 15020.1\nInlet chamber dimension (mm) | 219x25\nMaterial | 15020.1\nOutlet chamber dimension (mm) | 245x25\nMaterial | 15121.5\nWater capacity (m3) | 5.43\nSuper \nHeater (2)\nMaximum operating \n temperature ( C ) | 420\nMaximum operating pressure \n (bar) | 179\nDimension of tubes (mm) | 32x3.6\nMaterial | 15020.1\nNumber of coils | 156x2\nInlet chamber dimension (mm) | 245x25\nMaterial | 15121.5\nOutlet chamber dimension (mm) | 273x28\nMaterial | 15121.5\nWater capacity (m3) | 7.67\nSuper Heater (3)\nMaximum operating \n temperature ( C ) | 480\nMaximum operating pressure \n (bar) | 174\nDimension of tubes (mm) | 32x4\nMaterial | 15121.5\nNumber of coils | 156x3\nInlet chamber dimension (mm) | 273x28\nMaterial | 15121.5\nOutlet chamber dimension (mm) | 323.8x38\nMaterial | 14M0V63\nWater capacity(m3) | 26.15\nSuper \nHeater (4)\nMaximum operating \n temperature ( C ) | 535\nMaximum operating pressure \n (bar) | 168\nDimension of tubes (mm) | 31.8x6.3\nMaterial | X20CrM0V121\nNumber of coils | 6x78\nInlet chamberdimension (mm) | 323.9x36\nMaterial | 14M0V63\nOutlet chamber dimension (mm) | 368 x 45\nMaterial | X20CrM0V121\nWater capacity(m3) | 4.32\nRe-heater \n(1)\nNo. of tubes | 426\nMaximum operating \n temperature ( C ) | 462\nMaximum operating pressure \n (bar) | 40.1\nDimension of tubes (mm) | 38x3.2\nMaterial | 15020.1\nNumber of coils | 156\nInlet chamber dimension (mm) | 457.2x16\nMaterial | 15M03\nOutlet chamber dimension (mm) | 508x16\nMaterial | 13CrM044\nWater capacity(m3) | 49\nRe-heater \n(2)\nMaximum operating \n temperature ( C ) | 535 ( C )\nMaximum operating pressure \n (bar) | 38.1\nDimension \n of tubes (mm) | 44.5x36x6\nNumber of coils | 76x5\nMaterial | X20CrM0V121\nInlet chamber dimension (mm) | 508x16\nMaterial | 13Crm044\nOutlet chamber dimension (mm) | 521x32\nMaterial | 14M0V63\nWater capacity(m3) | 10.3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}