{
 "id": "gen-docs-boilers-bp-004-r0-htm",
 "doc_number": "BP-004-R0",
 "title_en": "BP-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BP-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be performed \n every two months and depending on external leakage as indicated by M2 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW."
  },
  {
   "type": "paragraph",
   "text": "This \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified staff should be carry the \n suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety and healthy equipment as safety helmet, safety shoes, safety glass \n ... etc."
  },
  {
   "type": "paragraph",
   "text": "Boiler out of service and pressure should be zero."
  },
  {
   "type": "paragraph",
   "text": "Vents opened."
  },
  {
   "type": "paragraph",
   "text": "Provide the working area by a good lighting."
  },
  {
   "type": "list",
   "items": [
    "Wear your safety and healthy equipment as safety helmet, safety shoes, safety glass \n ... etc.",
    "Boiler out of service and pressure should be zero.",
    "Vents opened.",
    "Drain all boiler walls and super heaters, re-heaters and economizer.",
    "Provide the working area by a good lighting."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete \n maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid."
  },
  {
   "type": "list",
   "items": [
    "Complete \n maintenance tool set.",
    "Cleaning fluid.",
    "Grind and grinding wheel.",
    "Selected filler metal for TIG welding (Argon) and suitable weld wire.",
    "Welding machine.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Before Shut down Boiler"
  },
  {
   "type": "list",
   "items": [
    "Check \n quantity of feeding water and quantity of steam on chart of control room",
    "Check \n any leakage for pipes of super heater, reheaters, suspension tube, walls and \n economizer.",
    "Check \n drum water level on chart at control room."
   ]
  },
  {
   "type": "paragraph",
   "text": "After \nShut down Boiler"
  },
  {
   "type": "list",
   "items": [
    "Be sure \n the feed water out operation",
    "Check \n the pressure in side boiler (all walls) equal zero.",
    "Be sure \n walls drum, super heaters and re-heaters drained opened.",
    "Vents \n opened.",
    "Be sure \n the forced drought fan and recercule.",
    "Ensure that the tion fan out of service and isolated"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection the Defected \nPipes"
  },
  {
   "type": "list",
   "items": [
    "Clean \n every part wall before any inspection.",
    "Operate \n the feed pump to increase pressure boiler from 0 to 10 bar and check any water \n leaks.",
    "Check \n all pipes to find damage and remark on it."
   ]
  },
  {
   "type": "paragraph",
   "text": "Repair the Defected \nPipes"
  },
  {
   "type": "list",
   "items": [
    "After finding out \n of the place of failure pipes.",
    "Remove the fixing \n part as the suspension and bonds.",
    "Cut out the \n damage pipes.",
    "Grind the edges \n to be ready for welding.",
    "New pipes should \n be prepared to be replaced.",
    "The length of \n replaced pipe must not be less than 250mm in the straight part of the part.",
    "The weld must be \n chosen in the way ensuring the distance from the part welded to the pipe min \n 20mm.",
    "After success \n fully welding, repeats the pressure again and check again."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Boiler \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Technical Data of Boiler"
  },
  {
   "type": "paragraph",
   "text": "Furnace Tubes"
  },
  {
   "type": "table",
   "rows": [
    [
     "Material",
     "15 CD 2.05 ST"
    ],
    [
     "Design pressure",
     "206 bar"
    ],
    [
     "Tube outside",
     "44.5 mm"
    ],
    [
     "Tube thickness",
     "5.6 mm"
    ],
    [
     "Tube spacing :-"
    ],
    [
     "Side walls roof and bottom",
     "57.15 mm"
    ],
    [
     "End walls",
     "57.15 mm"
    ],
    [
     "Class and finish",
     "A F NOR"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2nd Draught Rear Wall"
  },
  {
   "type": "table",
   "rows": [
    [
     "Tube outside diameter",
     "54 mm"
    ],
    [
     "Tube thickness",
     "7.1 mm"
    ],
    [
     "Tube Material",
     "Tu 48c st"
    ],
    [
     "Tube design pressure",
     "202 bar"
    ],
    [
     "Tube spacing",
     "114.3 mm"
    ],
    [
     "Heating surface :-"
    ],
    [
     "Furnace side wall",
     "984 m2"
    ],
    [
     "Furnace bottom, front and ceiling wall, rear wall",
     "1219 m2"
    ],
    [
     "2nd draught rear wall",
     "171 m2"
    ],
    [
     "Volume of water :-"
    ],
    [
     "Furnace side wall",
     "15 m3"
    ],
    [
     "Furnace bottom, front and ceiling wall, rear wall",
     "18.2 m3"
    ],
    [
     "2nd draught rear wall",
     "2.4 m3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Convection Tube Bank"
  },
  {
   "type": "paragraph",
   "text": "Economizer"
  },
  {
   "type": "table",
   "rows": [
    [
     "Tube outside diameter",
     "51 mm"
    ],
    [
     "Tube thickness",
     "5.6 mm"
    ],
    [
     "Tube material",
     "Tu48c/15 cD 2.05 st"
    ],
    [
     "Tube design pressure",
     "204 bar"
    ],
    [
     "Tube spacing",
     "114.3 mm"
    ],
    [
     "Heating surface",
     "8590 m2"
    ],
    [
     "Volume of water",
     "20 m3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Super Heater"
  },
  {
   "type": "table",
   "rows": [
    [
     "Super heaters",
     "First",
     "Second",
     "Third"
    ],
    [
     "Manufacturer",
     "Stein \n Industrial"
    ],
    [
     "Type",
     "Coiled tubes, horizontal"
    ],
    [
     "Effective heating :-"
    ],
    [
     "Surface (m2)",
     "431",
     "983",
     "2830"
    ],
    [
     "Material",
     "10 cD 9.10",
     "10 cD 9.10\n 210cDNbv92",
     "10 cD 9.10\n 210cDNbv92"
    ],
    [
     "Tube outside diameter (mm)",
     "33.7/38",
     "38",
     "38"
    ],
    [
     "Tube pitch parallel gas flow (mm)",
     "6.3/5",
     "5/5.6/7.1",
     "5.6/6.3"
    ],
    [
     "Tube pitch parallel to gas flow (mm)",
     "43.7",
     "76",
     "76"
    ],
    [
     "Tube pitch right angles to gas flow (mm)",
     "228.6",
     "228.6",
     "114.3"
    ],
    [
     "Gas flow :-"
    ],
    [
     "Design temperature (C)",
     "464",
     "530",
     "591"
    ],
    [
     "Design pressure (bar)",
     "202",
     "202/183",
     "179.8"
    ],
    [
     "Method of support",
     "Suspension tubes"
    ],
    [
     "Material of tube supports",
     "Tu15cD203 / tu10 cD9.10"
    ],
    [
     "Volume of water (m)s",
     "7.2",
     "6.7",
     "16.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Re-heaters"
  },
  {
   "type": "table",
   "rows": [
    [
     "Re-heaters",
     "RH 1",
     "RH 2"
    ],
    [
     "Manufacturer",
     "Stein industries"
    ],
    [
     "Type",
     "Coiled tubes, horizontal arranged self drainable"
    ],
    [
     "Material",
     "Tu 37 C\n 15 CD205\n 10CD910",
     "10 cD 910\n 710 CDN6 V9.2"
    ],
    [
     "Effective heating surface",
     "6442",
     "2088"
    ],
    [
     "Tube outside diameter (mm)",
     "63.5",
     "57"
    ],
    [
     "Tube thickness (mm)",
     "4",
     "4.5"
    ],
    [
     "Tube spacing"
    ],
    [
     "Tube pitch parallel to gas flow (mm)",
     "108",
     "102"
    ],
    [
     "Tube pitch right angles to gas flow (mm)",
     "114.3",
     "114.3"
    ],
    [
     "Gas flow"
    ],
    [
     "Design temperature",
     "425/487/503",
     "551/576"
    ],
    [
     "Design pressure (bar)",
     "47.1",
     "47.1"
    ],
    [
     "Material of supports",
     "TUC/TU15 CD 205"
    ],
    [
     "Volume of water (m3)",
     "106",
     "106"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Supporting Tubes"
  },
  {
   "type": "table",
   "rows": [
    [
     "Tube outside diameter",
     "33.7 mm"
    ],
    [
     "Tube thickness",
     "5/5.6 mm"
    ],
    [
     "Tube material",
     "15 CD 205/10 CD910"
    ],
    [
     "Tube design pressure",
     "202 bar"
    ],
    [
     "Tube operating temperature",
     "365 C"
    ],
    [
     "Heating surface",
     "861 m2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be performed \n every two months and depending on external leakage as indicated by M2 in the above title block.\nThe first draft initiated by eng. \n Abd El Naeim \n Attallah Ahmed, accepted by eng. \n Gomah Lotfy general director, revised by eng. Samir Abd El-Gelil; EDEPC \n quality control general director, and approved by eng. Mokhter Abd \n Elatif: head sector of Ataka Power Station (2x300+2x150) MW.\nThis \n document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & \n inspection and quality control general director, and certified by accountant \n Mahmoud Mohamed Solman EDEPC Admin. & financial inspection, quality \n control general director and supervisor of inspection & quality control \n head sector.\nSafety Precautions\nA work permit must be issued and the qualified staff should be carry the \n suitable safety category\nSafety fence with caution marks \n surrounding the work area is required.\nWear your safety and healthy equipment as safety helmet, safety shoes, safety glass \n ... etc.\nBoiler out of service and pressure should be zero.\nVents opened.\nProvide the working area by a good lighting.\nWear your safety and healthy equipment as safety helmet, safety shoes, safety glass \n ... etc.\nBoiler out of service and pressure should be zero.\nVents opened.\nDrain all boiler walls and super heaters, re-heaters and economizer.\nProvide the working area by a good lighting.\nTools and Equipment\nComplete \n maintenance tool set.\nCleaning fluid.\nComplete \n maintenance tool set.\nCleaning fluid.\nGrind and grinding wheel.\nSelected filler metal for TIG welding (Argon) and suitable weld wire.\nWelding machine.\nSuitable lifting device.\nWork to be Carried out\nBefore Shut down Boiler\nCheck \n quantity of feeding water and quantity of steam on chart of control room\nCheck \n any leakage for pipes of super heater, reheaters, suspension tube, walls and \n economizer.\nCheck \n drum water level on chart at control room.\nAfter \nShut down Boiler\nBe sure \n the feed water out operation\nCheck \n the pressure in side boiler (all walls) equal zero.\nBe sure \n walls drum, super heaters and re-heaters drained opened.\nVents \n opened.\nBe sure \n the forced drought fan and recercule.\nEnsure that the tion fan out of service and isolated\nInspection the Defected \nPipes\nClean \n every part wall before any inspection.\nOperate \n the feed pump to increase pressure boiler from 0 to 10 bar and check any water \n leaks.\nCheck \n all pipes to find damage and remark on it.\nRepair the Defected \nPipes\nAfter finding out \n of the place of failure pipes.\nRemove the fixing \n part as the suspension and bonds.\nCut out the \n damage pipes.\nGrind the edges \n to be ready for welding.\nNew pipes should \n be prepared to be replaced.\nThe length of \n replaced pipe must not be less than 250mm in the straight part of the part.\nThe weld must be \n chosen in the way ensuring the distance from the part welded to the pipe min \n 20mm.\nAfter success \n fully welding, repeats the pressure again and check again.\nLocation: Boiler \nDesignation: Tested by: Signature: \nTest Date:\nTechnical Data of Boiler\nFurnace Tubes\nMaterial | 15 CD 2.05 ST\nDesign pressure | 206 bar\nTube outside | 44.5 mm\nTube thickness | 5.6 mm\nTube spacing :-\nSide walls roof and bottom | 57.15 mm\nEnd walls | 57.15 mm\nClass and finish | A F NOR\n2nd Draught Rear Wall\nTube outside diameter | 54 mm\nTube thickness | 7.1 mm\nTube Material | Tu 48c st\nTube design pressure | 202 bar\nTube spacing | 114.3 mm\nHeating surface :-\nFurnace side wall | 984 m2\nFurnace bottom, front and ceiling wall, rear wall | 1219 m2\n2nd draught rear wall | 171 m2\nVolume of water :-\nFurnace side wall | 15 m3\nFurnace bottom, front and ceiling wall, rear wall | 18.2 m3\n2nd draught rear wall | 2.4 m3\nConvection Tube Bank\nEconomizer\nTube outside diameter | 51 mm\nTube thickness | 5.6 mm\nTube material | Tu48c/15 cD 2.05 st\nTube design pressure | 204 bar\nTube spacing | 114.3 mm\nHeating surface | 8590 m2\nVolume of water | 20 m3\nSuper Heater\nSuper heaters | First | Second | Third\nManufacturer | Stein \n Industrial\nType | Coiled tubes, horizontal\nEffective heating :-\nSurface (m2) | 431 | 983 | 2830\nMaterial | 10 cD 9.10 | 10 cD 9.10\n 210cDNbv92 | 10 cD 9.10\n 210cDNbv92\nTube outside diameter (mm) | 33.7/38 | 38 | 38\nTube pitch parallel gas flow (mm) | 6.3/5 | 5/5.6/7.1 | 5.6/6.3\nTube pitch parallel to gas flow (mm) | 43.7 | 76 | 76\nTube pitch right angles to gas flow (mm) | 228.6 | 228.6 | 114.3\nGas flow :-\nDesign temperature (C) | 464 | 530 | 591\nDesign pressure (bar) | 202 | 202/183 | 179.8\nMethod of support | Suspension tubes\nMaterial of tube supports | Tu15cD203 / tu10 cD9.10\nVolume of water (m)s | 7.2 | 6.7 | 16.3\nRe-heaters\nRe-heaters | RH 1 | RH 2\nManufacturer | Stein industries\nType | Coiled tubes, horizontal arranged self drainable\nMaterial | Tu 37 C\n 15 CD205\n 10CD910 | 10 cD 910\n 710 CDN6 V9.2\nEffective heating surface | 6442 | 2088\nTube outside diameter (mm) | 63.5 | 57\nTube thickness (mm) | 4 | 4.5\nTube spacing\nTube pitch parallel to gas flow (mm) | 108 | 102\nTube pitch right angles to gas flow (mm) | 114.3 | 114.3\nGas flow\nDesign temperature | 425/487/503 | 551/576\nDesign pressure (bar) | 47.1 | 47.1\nMaterial of supports | TUC/TU15 CD 205\nVolume of water (m3) | 106 | 106\nSupporting Tubes\nTube outside diameter | 33.7 mm\nTube thickness | 5/5.6 mm\nTube material | 15 CD 205/10 CD910\nTube design pressure | 202 bar\nTube operating temperature | 365 C\nHeating surface | 861 m2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}