{
 "id": "gen-docs-boilers-brnr-001-r0-htm",
 "doc_number": "BRNR-001-R0",
 "title_en": "Brnr-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Brnr-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must \nbe performed every six months indicated by M6 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Heavy Fuel Oil",
     "Natural Gas"
    ],
    [
     "No. of Burners",
     "16",
     ""
    ],
    [
     "Fuel quantity Rate max.",
     "4792.5 kg/h",
     "4656.25 m3/H"
    ],
    [
     "Net heat value.",
     "40192 kj/kg",
     "9119 kcal/m3"
    ],
    [
     "Fuel Pressure max.",
     "19 bar",
     "1.2 Bar"
    ],
    [
     "Atomizing",
     "Steam",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nAbdel-Naeim \nAttallah Ahmed, reviewed \n& accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control \ngeneral director eng. Samir Abd el-Gelil, approved by eng: \nMokhter Abd \nElatif Mady: head sector of Ataka Power Station."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified \n by accountant Mahmoud Soliman, EDEPC General director of admin, \n financial inspection and supervisor of inspection and quality control head \n sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the \n work area is required",
    "Wear your safety helmet, shoes ... etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, manual puller"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "The burner will be only dismantled after purging after closing of manual and \n automatic fuel valves.",
    "When closing of the manual and automatic fuel valves when the dismantling air \n is in service and when the burner is in the back ward position.",
    "Let the burner cool before cleaning it by immersing the head in a gas oil \n bath.",
    "Completely dismantle the burner head and carefully clean each of the elements.",
    "Check the condition of inside hoses and changing \n it if needed plates (No. 5)",
    "Check the numbers of the spray plates and distributors (No. 1)",
    "Measurement of holes and changing it if needed \n (No 1.3)",
    "Correctly reassemble the spray parts and re-assembly tighten the tip nut (No. \n 2).",
    "After tightening the burner long purging of the (steam or air).",
    "Check the condition of the bearing faces of yoke and if necessary lap them.",
    "After cleaning as described above store the guns as a \n rack and immerse the lance tip in a gas oil bath."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: SB \nDesignation: Test \nDate: \nTested \nby: \nSignature:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Mark",
     "Designation"
    ],
    [
     "1",
     "Spray Plate"
    ],
    [
     "2",
     "Nozzle Cap"
    ],
    [
     "3",
     "Whirl Plate"
    ],
    [
     "4",
     "Nozzle Body"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, which must \nbe performed every six months indicated by M6 in the above title block.\nTechnical Specification\nItem | Heavy Fuel Oil | Natural Gas\nNo. of Burners | 16 | \nFuel quantity Rate max. | 4792.5 kg/h | 4656.25 m3/H\nNet heat value. | 40192 kj/kg | 9119 kcal/m3\nFuel Pressure max. | 19 bar | 1.2 Bar\nAtomizing | Steam | \nThe first draft initiated by eng. \nAbdel-Naeim \nAttallah Ahmed, reviewed \n& accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control \ngeneral director eng. Samir Abd el-Gelil, approved by eng: \nMokhter Abd \nElatif Mady: head sector of Ataka Power Station.\nThis document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified \n by accountant Mahmoud Soliman, EDEPC General director of admin, \n financial inspection and supervisor of inspection and quality control head \n sector.\nSafety Precautions\nA work \n permit must be issued, the maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the \n work area is required\nWear your safety helmet, shoes ... etc\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, manual puller\nWork to be Carried Out\nThe burner will be only dismantled after purging after closing of manual and \n automatic fuel valves.\nWhen closing of the manual and automatic fuel valves when the dismantling air \n is in service and when the burner is in the back ward position.\nLet the burner cool before cleaning it by immersing the head in a gas oil \n bath.\nCompletely dismantle the burner head and carefully clean each of the elements.\nCheck the condition of inside hoses and changing \n it if needed plates (No. 5)\nCheck the numbers of the spray plates and distributors (No. 1)\nMeasurement of holes and changing it if needed \n (No 1.3)\nCorrectly reassemble the spray parts and re-assembly tighten the tip nut (No. \n 2).\nAfter tightening the burner long purging of the (steam or air).\nCheck the condition of the bearing faces of yoke and if necessary lap them.\nAfter cleaning as described above store the guns as a \n rack and immerse the lance tip in a gas oil bath.\nLocation: SB \nDesignation: Test \nDate: \nTested \nby: \nSignature:\nMark | Designation\n1 | Spray Plate\n2 | Nozzle Cap\n3 | Whirl Plate\n4 | Nozzle Body",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Brnr-001-01.jpg",
   "alt": ""
  }
 ]
}