{
 "id": "gen-docs-boilers-bv-001-r0-htm",
 "doc_number": "BV-001-R0",
 "title_en": "BV-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BV-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor \nmaintenance procedure P1 for the boiler valves, which must be carried out when \nthe gas turbine have minor maintenance after 4000 workhour."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mamdooh \nElSayed Ghazy, tested by eng. Abdel Qader Fath Allah at 19 Jan \n2003 on Boiler no. 1 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "HRSG must be out of \n service.",
    "Depressurized if need or \n isolate if possible",
    "Drain line if need"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Spanner \n & gasket & spacer ring",
    "Driver & \n alin keys & cleaning liquid",
    "Blanco & \n anti seize"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Gate Valves \nThere are size from ( 2 to 24) \nVELAN-Canada"
  },
  {
   "type": "list",
   "items": [
    "Clean from foreign material",
    "Lap the gate wear or cracks or change the defect gate.",
    "Lap the seat wear or change the defect seat if possible.",
    "Make machining for stem or replace the defect.",
    "Retighten for gasket leakage or replace the defect",
    "Retighten the gland if leakage or replace"
   ]
  },
  {
   "type": "paragraph",
   "text": "Globe Valves \nThere are size from ( 1/2 to 24) \nNUOVO PIGNONE-ITALY"
  },
  {
   "type": "list",
   "items": [
    "Clean from foreign material",
    "Lap the plug wear or cracks or change the defect plug.",
    "Lap the seat wear or change the defect seat if possible.",
    "Make machining for stem or replace the defect.",
    "Retighten for gasket leakage or replace the defect.",
    "Retighten the gland if leakage or replace."
   ]
  },
  {
   "type": "paragraph",
   "text": "Ball \nValves There are size from \n( 1/2 to 14) \nVELAN-Canada"
  },
  {
   "type": "list",
   "items": [
    "Clean from foreign material",
    "Lap the plug wear or cracks or change the defect ball.",
    "Lap the seat wear or change the defect seat if possible",
    "Make machining for stem or replace the defect",
    "Retighten for gasket leakage or replace the defect",
    "Retighten the gland if leakage or replace."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check \nValves There are size from \n( 1/2 to 24) \nVELAN-Canada"
  },
  {
   "type": "list",
   "items": [
    "Clean from foreign material",
    "Lapping the disc wear or cracks or change the defect.",
    "Lapping the seat wear or change the defect seat if possible",
    "Check the pin replace if defect",
    "Retighten for gasket leakage or replace the defect"
   ]
  },
  {
   "type": "paragraph",
   "text": "Safety \nValves Safety valves of \n{ECO, DRUM, SUPER .} \nDESCO-ITALY"
  },
  {
   "type": "list",
   "items": [
    "Measure the adjust span before opening.",
    "Clean from foreign material.",
    "Check the spring replace the defect.",
    "Lap the plug wear or cracks or change the defect plug.",
    "Lap the seat wear or change the defect seat.",
    "Make machining for stem or replace the defect.",
    "Retighten for gasket leakage or replace the defect."
   ]
  },
  {
   "type": "paragraph",
   "text": "Butterfly \nValves \n VELAN-Canada"
  },
  {
   "type": "paragraph",
   "text": "Note: \nGenerally used in low pressure system application where the leakage is \nrelatively unimportant, normally \nused in large diameter lines"
  },
  {
   "type": "list",
   "items": [
    "Clean from foreign material.",
    "Lap the disc wear or cracks or change the defect disc.",
    "Change the bearing if it bad.",
    "Make machining for stem or replace the defect.",
    "Replace the pin if it have wear.",
    "Retighten the gland if leakage or replace."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the minor \nmaintenance procedure P1 for the boiler valves, which must be carried out when \nthe gas turbine have minor maintenance after 4000 workhour.\nThe first draft initiated by eng. Mamdooh \nElSayed Ghazy, tested by eng. Abdel Qader Fath Allah at 19 Jan \n2003 on Boiler no. 1 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nHRSG must be out of \n service.\nDepressurized if need or \n isolate if possible\nDrain line if need\nTools and Equipment\nSpanner \n & gasket & spacer ring\nDriver & \n alin keys & cleaning liquid\nBlanco & \n anti seize\nWork to be Carried Out\nGate Valves \nThere are size from ( 2 to 24) \nVELAN-Canada\nClean from foreign material\nLap the gate wear or cracks or change the defect gate.\nLap the seat wear or change the defect seat if possible.\nMake machining for stem or replace the defect.\nRetighten for gasket leakage or replace the defect\nRetighten the gland if leakage or replace\nGlobe Valves \nThere are size from ( 1/2 to 24) \nNUOVO PIGNONE-ITALY\nClean from foreign material\nLap the plug wear or cracks or change the defect plug.\nLap the seat wear or change the defect seat if possible.\nMake machining for stem or replace the defect.\nRetighten for gasket leakage or replace the defect.\nRetighten the gland if leakage or replace.\nBall \nValves There are size from \n( 1/2 to 14) \nVELAN-Canada\nClean from foreign material\nLap the plug wear or cracks or change the defect ball.\nLap the seat wear or change the defect seat if possible\nMake machining for stem or replace the defect\nRetighten for gasket leakage or replace the defect\nRetighten the gland if leakage or replace.\nCheck \nValves There are size from \n( 1/2 to 24) \nVELAN-Canada\nClean from foreign material\nLapping the disc wear or cracks or change the defect.\nLapping the seat wear or change the defect seat if possible\nCheck the pin replace if defect\nRetighten for gasket leakage or replace the defect\nSafety \nValves Safety valves of \n{ECO, DRUM, SUPER .} \nDESCO-ITALY\nMeasure the adjust span before opening.\nClean from foreign material.\nCheck the spring replace the defect.\nLap the plug wear or cracks or change the defect plug.\nLap the seat wear or change the defect seat.\nMake machining for stem or replace the defect.\nRetighten for gasket leakage or replace the defect.\nButterfly \nValves \n VELAN-Canada\nNote: \nGenerally used in low pressure system application where the leakage is \nrelatively unimportant, normally \nused in large diameter lines\nClean from foreign material.\nLap the disc wear or cracks or change the defect disc.\nChange the bearing if it bad.\nMake machining for stem or replace the defect.\nReplace the pin if it have wear.\nRetighten the gland if leakage or replace.\nLocation: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}