{
 "id": "gen-docs-boilers-bv-002-r0-htm",
 "doc_number": "BV-002-R0",
 "title_en": "BV-002-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BV-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Boiler Valves"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \ncheck list I1 of all valve types, which must be performed every two months as indicated by M2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and \ntested by \neng. Fawzy Ahmed Basuoni at 20 Dec 2003, accepted by General Director eng. Saad Mostafa, \nrevised by EDEPCo. eng.. Samir Abdel-Gelil, and approved by eng. Awad \nMohammed Fathy Soliman Head Sector of TALKHA power station."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and \n qualified maintenance staff should carry the suitable safety category.",
    "Safety fence (rope) with caution marks \nsurrounding the work area.",
    "Wear your safety helmet, shoes, etc.",
    "Isolate valve mechanically and \nelectrically.",
    "Drain the pipeline, which connected to \nthis valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check any leakage from valve gland. If it \n found, retighten on gland bolts or renew the gland packing.",
    "Check any leakage from the pressure tight \n cover. If it found retighten the cover nut.",
    "Check any internal leakage. If there is any \n internal leakage it must be carried out the maintenance procedure of this type \n to prevent the leakage.",
    "Check any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage, and welded it with \n suitable electrode.",
    "Check the operation of the valve drive during \n closing/ opening of the valve.",
    "Check the electrical drive of the valve for \n electrical type.",
    "Check the oil level of the gear- motor for \n electrical drive.",
    "Re-grease the valve spindle."
   ]
  },
  {
   "type": "paragraph",
   "text": ".................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Valve Tag No.: \nSerial no.: \nTest Date: \nTested by: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nEquipment:\n Boiler Valves\nIntroduction\nThis document lists the \ncheck list I1 of all valve types, which must be performed every two months as indicated by M2 in the title block.\nThe first draft initiated and \ntested by \neng. Fawzy Ahmed Basuoni at 20 Dec 2003, accepted by General Director eng. Saad Mostafa, \nrevised by EDEPCo. eng.. Samir Abdel-Gelil, and approved by eng. Awad \nMohammed Fathy Soliman Head Sector of TALKHA power station.\nSafety Precautions\nA work permit must be issued and \n qualified maintenance staff should carry the suitable safety category.\nSafety fence (rope) with caution marks \nsurrounding the work area.\nWear your safety helmet, shoes, etc.\nIsolate valve mechanically and \nelectrically.\nDrain the pipeline, which connected to \nthis valve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nSuitable lifting device.\nWork to be Carried Out\nCheck any leakage from valve gland. If it \n found, retighten on gland bolts or renew the gland packing.\nCheck any leakage from the pressure tight \n cover. If it found retighten the cover nut.\nCheck any internal leakage. If there is any \n internal leakage it must be carried out the maintenance procedure of this type \n to prevent the leakage.\nCheck any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage, and welded it with \n suitable electrode.\nCheck the operation of the valve drive during \n closing/ opening of the valve.\nCheck the electrical drive of the valve for \n electrical type.\nCheck the oil level of the gear- motor for \n electrical drive.\nRe-grease the valve spindle.\n..................................................\nLocation: Valve Tag No.: \nSerial no.: \nTest Date: \nTested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}