{
 "id": "gen-docs-boilers-bv-005-r0-htm",
 "doc_number": "BV-005-R0",
 "title_en": "BV-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BV-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This\n document out outlines the minor maintenance procedure as indicated by P1 in \n the above title block \n for the manual gate valve depending on external / internal leakage"
  },
  {
   "type": "paragraph",
   "text": "This valve used as fully opening or closing completely (Open / closed only \n state)"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and \ntested by eng. Fawzy Ahmed Basuoni at 27 Dec 2003, accepted by General Director \neng. Saad Mostafa, revised by EDEPC eng.. Samir Abdel-Gelil, and approved by eng. Awad \nMohammed Fathy Soliman Head Sector of Talkha power station."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Type of valve",
     "MOSTRO S 41 121"
    ],
    [
     "Kind",
     "Gate"
    ],
    [
     "Manufacture",
     "INTER SIGMA"
    ],
    [
     "Country",
     "CZECH"
    ],
    [
     "PN",
     "160,250,320,400"
    ],
    [
     "Temperature ( C )",
     "200 : 550"
    ],
    [
     "Medium",
     "Water steam"
    ],
    [
     "Joint",
     "Welding"
    ],
    [
     "",
     "Nominal pressure (PN)"
    ],
    [
     "160",
     "250",
     "320",
     "400"
    ],
    [
     "Cold test pressure ( Kg/Cm)",
     "240",
     "375",
     "480",
     "600"
    ],
    [
     "Hot test pressure [ kg/ Cm ]",
     "100",
     "135",
     "135",
     "135"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\n qualified maintenance staff \n should carry the suitable safety category.",
    "Safety fence with caution marks \n surrrounding the work area.",
    "Wear safety Helmet, belt, shoes, .... etc",
    "Isolate valve mechanically.",
    "Drain the pipeline, which connected to this \n valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety \n Helmet, belt, shoes, .... etc",
    "Cleaning fluid",
    "Complete maintenance tool set.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Before Isolating the Valve Mechanically"
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from valve gland. If it \n found, retighten on gland bolts."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from the pressure tight \n cover. If it found retighten the cover nut."
  },
  {
   "type": "paragraph",
   "text": "Check any internal leakage."
  },
  {
   "type": "paragraph",
   "text": "Check any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage."
  },
  {
   "type": "list",
   "items": [
    "Check any leakage from valve gland. If it \n found, retighten on gland bolts.",
    "Check any leakage from the pressure tight \n cover. If it found retighten the cover nut.",
    "Check any internal leakage.",
    "Check any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "............................."
  },
  {
   "type": "paragraph",
   "text": "............................."
  },
  {
   "type": "paragraph",
   "text": "Location: Valve Tag no.:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nSignature: Date:"
  },
  {
   "type": "paragraph",
   "text": "After Isolating the Valve \nMechanically"
  },
  {
   "type": "list",
   "items": [
    "Be sure the valve was out of operation and the \n pressure inside the pipeline connected to the valve must be zero from the two \n end of the valve.",
    "Be sure the pipeline is drained."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly the Valve"
  },
  {
   "type": "list",
   "items": [
    "Screw off the nuts (24) of gland bolts (22).",
    "Take up gland follower (12).",
    "Dismantle the sleeve (11) with glands bolt.",
    "Screw off nut (18).",
    "Take up plate (17) by using two withdraws.",
    "Take out the dividing ring (16) and take up \n the ring (15).",
    "Turn the valve hand to open it then the end of \n spindle (8) pressed on the bottom of pressure tight cover (5) and take it up.",
    "Screw off the nuts (23) and bolts (21), which \n connected yoke (9) with nipple (2).",
    "Take out the yoke (9) with spindle (8) with \n wedge (7) with all parts above.",
    "Take out the wedge (7) from spindle (8).",
    "Turn the hand until the spindle goes out from \n spindle nut (10).",
    "Take out the gland follower (12) from spindle \n (8).",
    "Withdraw the spindle (8) from pressure tight \n cover (5).",
    "Take out the sealing (27) and gland sealing \n (28) from pressure tight cover (5).",
    "Screw off nut (30) and take out the valve hand \n wheel (29).",
    "Screw off bearing nut (19) and take out the \n spindle nut (10) from yoke bearing house with upper bearing (26) by using \n polyamide hammer.",
    "Take out the lower bearing (26) from yoke \n bearing house."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Repair of all parts"
  },
  {
   "type": "list",
   "items": [
    "Check the valve wedge (7) and regrind the \n sealing surface of it if needed.",
    "Check the valve seat (saddle) (4) and regrind \n it if needed. When grinding the seats of the movers, attention must be paid to \n maintaining the angles of the sealing surfaces. In order to secure the mover \n function it is not allowed to reduce the seat parts by more than 0.8 mm in \n total (not more than 0.4 mm for one surface).",
    "Repair the valve wedge (7) and valve seats (4) \n in a specialist workshop if grinding can not repair the wear in there.",
    "Check the spindle (8) and repair it if needed \n or replace it.",
    "Check the spindle nut (10) and repair it if \n needed or replace it.",
    "Check the bearing (26) and replace it if \n needed.",
    "Check the dust seal rings (20) and replace them \n if needed.",
    "Check the bush (14) and repair it if needed or \n replace it.",
    "Check the body (1), nipple (25) from any cracks \n or wear by using penetration fluids and repair it if found by using suitable \n filler material or its equivalent acc. to table (1).",
    "If the valve damaged, change it w.r.t. the material as stated in table 1"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Valve"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well before any assembly.",
    "Assembly the valve parts in reverse sequence \n of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replace the Packing of Valve Gland"
  },
  {
   "type": "list",
   "items": [
    "Clean the stuffing box chamber and the cover \n well.",
    "Lubricate the gland bolts and nuts.",
    "Use suitable size of packing.",
    "Wire the suitable packing size on a part of \n shaft with the same diameter of valve spindle.",
    "Cut all packing rings along the shaft by using \n sharp knife.",
    "Fit the rings in the stuffing box chamber with \n the cut turned 180 , starting at 9 clock.",
    "Tight the gland bolts.",
    "Open and close the valve and be sure that the \n valve operation is correct."
   ]
  },
  {
   "type": "paragraph",
   "text": "o \nIf you need \nany help please go to the operating instruction for repairs and maintenance D-4."
  },
  {
   "type": "paragraph",
   "text": "o \nAfter \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK."
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "Location: Valve Tag no.:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nSignature: Date:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Figure (1): Valve type MOSTRO S 41 121"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "LEGEND OF FIGURE (1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "NAME",
     "Material",
     "Standard"
    ],
    [
     "I-III",
     "IV-VI",
     "VII-IX"
    ],
    [
     "1",
     "Body",
     "11416.1",
     "15221.6",
     "15128.9",
     ""
    ],
    [
     "2",
     "Nipple",
     "11416.1",
     "15221.6",
     "15128.9",
     ""
    ],
    [
     "4",
     "Saddle",
     "11",
     "15",
     ""
    ],
    [
     "5",
     "Pressure tight cover",
     "11416.1",
     "15221.6",
     "15128.9",
     ""
    ],
    [
     "6",
     "Schafting",
     "11",
     "15",
     ""
    ],
    [
     "7",
     "Wedge",
     "11416.1",
     "15128.9",
     ""
    ],
    [
     "8",
     "Spindle",
     "17",
     "15",
     ""
    ],
    [
     "9",
     "Yoke",
     "422643.1",
     "422744.1",
     ""
    ],
    [
     "10",
     "Spindle nut",
     "423046.0",
     ""
    ],
    [
     "11",
     "Sleeve",
     "11",
     ""
    ],
    [
     "12",
     "Gland follower",
     "26",
     "27",
     ""
    ],
    [
     "13",
     "Pin",
     "11",
     ""
    ],
    [
     "14",
     "Bush",
     "14",
     ""
    ],
    [
     "15",
     "Ring",
     "12",
     "15",
     ""
    ],
    [
     "16",
     "Divided ring",
     "15128.9",
     "15221.6",
     "15128.9",
     ""
    ],
    [
     "17",
     "Plate",
     "11",
     "15",
     ""
    ],
    [
     "18",
     "Nut",
     "11",
     ""
    ],
    [
     "19",
     "Bearing nut",
     "11",
     ""
    ],
    [
     "20",
     "Dust seal ring",
     "Felt",
     ""
    ],
    [
     "21",
     "Bolt",
     "15",
     ""
    ],
    [
     "22",
     "Bolt",
     "11",
     ""
    ],
    [
     "23",
     "Nut",
     "15",
     "N31530.3"
    ],
    [
     "24",
     "Nut",
     "",
     "CSN 02 1401.51"
    ],
    [
     "25",
     "Lubricator",
     "",
     "CSN 02 7410"
    ],
    [
     "26",
     "Ball bearing",
     "",
     "CSN 02 4730"
    ],
    [
     "27",
     "Sealing material",
     "VP-",
     "",
     "",
     ""
    ],
    [
     "28",
     "Sealing ring",
     "PD 005/1",
     "PD005/5",
     ""
    ],
    [
     "29",
     "Hand wheel",
     "26",
     ""
    ],
    [
     "30",
     "Nut",
     "11",
     "N 0744"
    ],
    [
     "",
     "Bypass",
     "12",
     "15",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Trouble Shouting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible Reasons",
     "Remedy"
    ],
    [
     "1. Leakage",
     "Sealing surfaces seat damaged by \n foreign object or by flowing substance.",
     "Seat grinding\n Replacement of damage part."
    ],
    [
     "2. \n Broken packing cover\n (stuffing box \n follower)",
     "Squeezing of soft seal ring due to \n fluctuating temperatures.",
     "Replacements of the packing cover."
    ],
    [
     "Loosened bolts of the cover due to \n piping vibration.",
     "Retighten the bolts."
    ],
    [
     "3. \n Leakage packing",
     "Worn packing",
     "Adequate tightening of bolts."
    ],
    [
     "Packing dried up.",
     "Replacement of the packing."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table \nNo. (1): Recommended Filler Materials"
  },
  {
   "type": "table",
   "rows": [
    [
     "Valve\n Material",
     "Weld Wire",
     "DIN",
     "AWS",
     "Electrode",
     "DIN",
     "AWS"
    ],
    [
     "11416.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B121",
     "KbIX\n S/245/26",
     "E7016"
    ],
    [
     "12022.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B121",
     "KbIX\n S/245/26",
     "E7016"
    ],
    [
     "15020.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B302\n E.MO-48",
     "EkbMo",
     "E7018-A1"
    ],
    [
     "15121.5",
     "UnionICrMo",
     "SGCrMo1",
     "ER\n 80S-G",
     "E-B312\n E-CrMo-14B",
     "EkbCrMo1",
     "E8018-B2"
    ],
    [
     "15128.5",
     "G315/GMoCr14\n UnionIMoV2",
     "SGMoV",
     "",
     "E-B321\n E-CrMoV-14B",
     "EkbCrMo2/26",
     "E9016-B3"
    ],
    [
     "15313.5",
     "UnionICrMO910",
     "SGCrMo2",
     "",
     "E-B329\n E-CrMo1-35B",
     "EkbCrMo2",
     "E9015-B3"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis\n document out outlines the minor maintenance procedure as indicated by P1 in \n the above title block \n for the manual gate valve depending on external / internal leakage\nThis valve used as fully opening or closing completely (Open / closed only \n state)\nThe first draft initiated and \ntested by eng. Fawzy Ahmed Basuoni at 27 Dec 2003, accepted by General Director \neng. Saad Mostafa, revised by EDEPC eng.. Samir Abdel-Gelil, and approved by eng. Awad \nMohammed Fathy Soliman Head Sector of Talkha power station.\nTechnical Specification\nType of valve | MOSTRO S 41 121\nKind | Gate\nManufacture | INTER SIGMA\nCountry | CZECH\nPN | 160,250,320,400\nTemperature ( C ) | 200 : 550\nMedium | Water steam\nJoint | Welding\n | Nominal pressure (PN)\n160 | 250 | 320 | 400\nCold test pressure ( Kg/Cm) | 240 | 375 | 480 | 600\nHot test pressure [ kg/ Cm ] | 100 | 135 | 135 | 135\nSafety Precautions\nWork order must be issued and the\n qualified maintenance staff \n should carry the suitable safety category.\nSafety fence with caution marks \n surrrounding the work area.\nWear safety Helmet, belt, shoes, .... etc\nIsolate valve mechanically.\nDrain the pipeline, which connected to this \n valve.\nTools and Equipment\nSafety \n Helmet, belt, shoes, .... etc\nCleaning fluid\nComplete maintenance tool set.\nSuitable lifting device.\nWork\nto be Carried Out\nBefore Isolating the Valve Mechanically\nCheck any leakage from valve gland. If it \n found, retighten on gland bolts.\nCheck any leakage from the pressure tight \n cover. If it found retighten the cover nut.\nCheck any internal leakage.\nCheck any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage.\nCheck any leakage from valve gland. If it \n found, retighten on gland bolts.\nCheck any leakage from the pressure tight \n cover. If it found retighten the cover nut.\nCheck any internal leakage.\nCheck any leakage from the valve bodies \n (cracks or mechanical wear). Remark the point of leakage.\nNotes:\n.............................\n.............................\nLocation: Valve Tag no.:\nChecked \nby: \nSignature: Date:\nAfter Isolating the Valve \nMechanically\nBe sure the valve was out of operation and the \n pressure inside the pipeline connected to the valve must be zero from the two \n end of the valve.\nBe sure the pipeline is drained.\nDisassembly the Valve\nScrew off the nuts (24) of gland bolts (22).\nTake up gland follower (12).\nDismantle the sleeve (11) with glands bolt.\nScrew off nut (18).\nTake up plate (17) by using two withdraws.\nTake out the dividing ring (16) and take up \n the ring (15).\nTurn the valve hand to open it then the end of \n spindle (8) pressed on the bottom of pressure tight cover (5) and take it up.\nScrew off the nuts (23) and bolts (21), which \n connected yoke (9) with nipple (2).\nTake out the yoke (9) with spindle (8) with \n wedge (7) with all parts above.\nTake out the wedge (7) from spindle (8).\nTurn the hand until the spindle goes out from \n spindle nut (10).\nTake out the gland follower (12) from spindle \n (8).\nWithdraw the spindle (8) from pressure tight \n cover (5).\nTake out the sealing (27) and gland sealing \n (28) from pressure tight cover (5).\nScrew off nut (30) and take out the valve hand \n wheel (29).\nScrew off bearing nut (19) and take out the \n spindle nut (10) from yoke bearing house with upper bearing (26) by using \n polyamide hammer.\nTake out the lower bearing (26) from yoke \n bearing house.\nInspection and Repair of all parts\nCheck the valve wedge (7) and regrind the \n sealing surface of it if needed.\nCheck the valve seat (saddle) (4) and regrind \n it if needed. When grinding the seats of the movers, attention must be paid to \n maintaining the angles of the sealing surfaces. In order to secure the mover \n function it is not allowed to reduce the seat parts by more than 0.8 mm in \n total (not more than 0.4 mm for one surface).\nRepair the valve wedge (7) and valve seats (4) \n in a specialist workshop if grinding can not repair the wear in there.\nCheck the spindle (8) and repair it if needed \n or replace it.\nCheck the spindle nut (10) and repair it if \n needed or replace it.\nCheck the bearing (26) and replace it if \n needed.\nCheck the dust seal rings (20) and replace them \n if needed.\nCheck the bush (14) and repair it if needed or \n replace it.\nCheck the body (1), nipple (25) from any cracks \n or wear by using penetration fluids and repair it if found by using suitable \n filler material or its equivalent acc. to table (1).\nIf the valve damaged, change it w.r.t. the material as stated in table 1\nAssembly of Valve\nClean every part well before any assembly.\nAssembly the valve parts in reverse sequence \n of disassembly.\nReplace the Packing of Valve Gland\nClean the stuffing box chamber and the cover \n well.\nLubricate the gland bolts and nuts.\nUse suitable size of packing.\nWire the suitable packing size on a part of \n shaft with the same diameter of valve spindle.\nCut all packing rings along the shaft by using \n sharp knife.\nFit the rings in the stuffing box chamber with \n the cut turned 180 , starting at 9 clock.\nTight the gland bolts.\nOpen and close the valve and be sure that the \n valve operation is correct.\no \nIf you need \nany help please go to the operating instruction for repairs and maintenance D-4.\no \nAfter \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK.\nNotes:\nLocation: Valve Tag no.:\nChecked \nby: \nSignature: Date:\nFigure (1): Valve type MOSTRO S 41 121\nLEGEND OF FIGURE (1)\nNo. | NAME | Material | Standard\nI-III | IV-VI | VII-IX\n1 | Body | 11416.1 | 15221.6 | 15128.9 | \n2 | Nipple | 11416.1 | 15221.6 | 15128.9 | \n4 | Saddle | 11 | 15 | \n5 | Pressure tight cover | 11416.1 | 15221.6 | 15128.9 | \n6 | Schafting | 11 | 15 | \n7 | Wedge | 11416.1 | 15128.9 | \n8 | Spindle | 17 | 15 | \n9 | Yoke | 422643.1 | 422744.1 | \n10 | Spindle nut | 423046.0 | \n11 | Sleeve | 11 | \n12 | Gland follower | 26 | 27 | \n13 | Pin | 11 | \n14 | Bush | 14 | \n15 | Ring | 12 | 15 | \n16 | Divided ring | 15128.9 | 15221.6 | 15128.9 | \n17 | Plate | 11 | 15 | \n18 | Nut | 11 | \n19 | Bearing nut | 11 | \n20 | Dust seal ring | Felt | \n21 | Bolt | 15 | \n22 | Bolt | 11 | \n23 | Nut | 15 | N31530.3\n24 | Nut |  | CSN 02 1401.51\n25 | Lubricator |  | CSN 02 7410\n26 | Ball bearing |  | CSN 02 4730\n27 | Sealing material | VP- |  |  | \n28 | Sealing ring | PD 005/1 | PD005/5 | \n29 | Hand wheel | 26 | \n30 | Nut | 11 | N 0744\n | Bypass | 12 | 15 | \nTrouble Shouting\nTrouble | Possible Reasons | Remedy\n1. Leakage | Sealing surfaces seat damaged by \n foreign object or by flowing substance. | Seat grinding\n Replacement of damage part.\n2. \n Broken packing cover\n (stuffing box \n follower) | Squeezing of soft seal ring due to \n fluctuating temperatures. | Replacements of the packing cover.\nLoosened bolts of the cover due to \n piping vibration. | Retighten the bolts.\n3. \n Leakage packing | Worn packing | Adequate tightening of bolts.\nPacking dried up. | Replacement of the packing.\nTable \nNo. (1): Recommended Filler Materials\nValve\n Material | Weld Wire | DIN | AWS | Electrode | DIN | AWS\n11416.1 | UnionIMo | SGMo | ER\n 80S-G | E-B121 | KbIX\n S/245/26 | E7016\n12022.1 | UnionIMo | SGMo | ER\n 80S-G | E-B121 | KbIX\n S/245/26 | E7016\n15020.1 | UnionIMo | SGMo | ER\n 80S-G | E-B302\n E.MO-48 | EkbMo | E7018-A1\n15121.5 | UnionICrMo | SGCrMo1 | ER\n 80S-G | E-B312\n E-CrMo-14B | EkbCrMo1 | E8018-B2\n15128.5 | G315/GMoCr14\n UnionIMoV2 | SGMoV |  | E-B321\n E-CrMoV-14B | EkbCrMo2/26 | E9016-B3\n15313.5 | UnionICrMO910 | SGCrMo2 |  | E-B329\n E-CrMo1-35B | EkbCrMo2 | E9015-B3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BV-005-01.jpg",
   "alt": ""
  }
 ]
}