{
 "id": "gen-docs-boilers-bv-010-r0-htm",
 "doc_number": "BV-010-R0",
 "title_en": "BV-010-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BV-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines \n the \nmajor maintenance \n procedures P1, \n which must be performed every \n three years as indicated by Y3 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "This valve is used for open or closed the main steam to the high pressure \nturbine."
  },
  {
   "type": "paragraph",
   "text": "Technical\nSpecification of Main Steam Stop Valve:"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of \n Main Steam Stop Valve",
     "1\n for each Boiler"
    ],
    [
     "Type\n of Main Steam Stop Valve Type",
     "Parallel\n Slide Valve"
    ],
    [
     "Manufacture",
     "HOPKINSONS\n USA"
    ],
    [
     "Size",
     "24\n inch"
    ],
    [
     "Pressure",
     "180\n bar"
    ],
    [
     "Temperature",
     "541( c )"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft\ninitiated by eng. Ahmed Mohammed Ahmed Abdl Maksod, reviewed by director eng. Gamal\nArafa,\naccepted by general director eng. Mohamed.Abd El Salam, and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "This document \naccepted by\neng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by \naccountant Mahmoud Mohamed Soliman; general director of Admin.& Financial \nquality control, and supervisor of EDEPC inspection & quality control Head \nsector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Isolating the valve mechanically and electrically."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, \nand \nthe maintenance staff should\n carry the suitable safety category,",
    "Wear your safety \n and healthy equipment as\n safety\n helmet, \n shoes, eye glass, nose mouth \"dust cover\" .... etc",
    "Isolating the valve mechanically and electrically."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete\nmaintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning\nfluid, manual puller,"
  },
  {
   "type": "paragraph",
   "text": "Torque wrench"
  },
  {
   "type": "list",
   "items": [
    "Complete\nmaintenance tool set.",
    "Cleaning\nfluid, manual puller,",
    "Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Dismantling the Valve"
  },
  {
   "type": "paragraph",
   "text": "Use the handwheel\nto open the valve. Support the actuator where fitted."
  },
  {
   "type": "paragraph",
   "text": "Remove capscrews\nwhich secure the actuator or the gearbox to the adaptor plate (238)."
  },
  {
   "type": "paragraph",
   "text": "Turn handwheel\nin a 'closing', clockwise direction, simultaneously drawing it away from the\nvalve. Actuators:"
  },
  {
   "type": "paragraph",
   "text": "When the actuator disengages\nfrom the end of the stem thread do not turn the handwheel\nany further as this will simplify replacement (i.e. in the re-setting of limit\nswitches)."
  },
  {
   "type": "paragraph",
   "text": "Place actuator in a safe\nposition, taking care not to strain the actuator cables. If necessary disconnect the electric cables."
  },
  {
   "type": "list",
   "items": [
    "Use the handwheel\nto open the valve. Support the actuator where fitted.",
    "Remove capscrews\nwhich secure the actuator or the gearbox to the adaptor plate (238).",
    "Turn handwheel\nin a 'closing', clockwise direction, simultaneously drawing it away from the\nvalve. Actuators:",
    "When the actuator disengages\nfrom the end of the stem thread do not turn the handwheel\nany further as this will simplify replacement (i.e. in the re-setting of limit\nswitches).",
    "Place actuator in a safe\nposition, taking care not to strain the actuator cables. If necessary disconnect the electric cables."
   ]
  },
  {
   "type": "paragraph",
   "text": "Caution: The valve spindle may be free to drop. If necessary, support the spindle."
  },
  {
   "type": "paragraph",
   "text": "Handwheel: Place the handwheel\nand gearbox assembly\nin a safe place."
  },
  {
   "type": "paragraph",
   "text": "Remove grubscrew (57) guide nut, (18) cotter (97) and key (59)."
  },
  {
   "type": "paragraph",
   "text": "Remove pillars (8) and adaptor plate."
  },
  {
   "type": "paragraph",
   "text": "The stem guide (11) can now be removed from\nthe spindle/belt (19). Note the position of\nthe stem guide and orientation of the keyway\nfor re-assembly."
  },
  {
   "type": "paragraph",
   "text": "Remove gland stud nuts (522) in order to\nremove gland assembly: the gland plate (718), the gland cover (994), the gland\ncleaning ring (2058) and the gland follower (12)."
  },
  {
   "type": "paragraph",
   "text": "Remove jacking screw nuts (220) & distance\npieces (201) also cover stud nuts (66) & washers (143)"
  },
  {
   "type": "paragraph",
   "text": "Remove the cover (200)."
  },
  {
   "type": "paragraph",
   "text": "Press bonnet (2) down so that it releases\nthe load on the segmental locking ring. The\ncover (200) may be replaced upside down and the\ncover stud nuts tightened so as to dislodge\nthe bonnet should it not move down easily."
  },
  {
   "type": "paragraph",
   "text": "Remove Segmental\nlocking ring (926) as follows:"
  },
  {
   "type": "paragraph",
   "text": "Remove master segment. This is the shortest\nsegment."
  },
  {
   "type": "paragraph",
   "text": "Remove remaining segments."
  },
  {
   "type": "paragraph",
   "text": "The bonnet (2) complete with gasket (430),\nholding ring (424) and the belt assembly: the belt/stem\n(19), the discs and the disc spring (70) can be removed."
  },
  {
   "type": "list",
   "items": [
    "Handwheel: Place the handwheel\nand gearbox assembly\nin a safe place.",
    "Remove grubscrew (57) guide nut, (18) cotter (97) and key (59).",
    "Remove pillars (8) and adaptor plate.",
    "The stem guide (11) can now be removed from\nthe spindle/belt (19). Note the position of\nthe stem guide and orientation of the keyway\nfor re-assembly.",
    "Remove gland stud nuts (522) in order to\nremove gland assembly: the gland plate (718), the gland cover (994), the gland\ncleaning ring (2058) and the gland follower (12).",
    "Remove jacking screw nuts (220) & distance\npieces (201) also cover stud nuts (66) & washers (143)",
    "Remove the cover (200).",
    "Press bonnet (2) down so that it releases\nthe load on the segmental locking ring. The\ncover (200) may be replaced upside down and the\ncover stud nuts tightened so as to dislodge\nthe bonnet should it not move down easily.",
    "Remove Segmental\nlocking ring (926) as follows:",
    "Remove master segment. This is the shortest\nsegment.",
    "Remove remaining segments.",
    "The bonnet (2) complete with gasket (430),\nholding ring (424) and the belt assembly: the belt/stem\n(19), the discs and the disc spring (70) can be removed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Caution - The discs and the spring will be free to drop once they are withdrawn\nfrom the seat space. Be prepared to take hold of the two discs\nand the spring to avoid them being damaged. It is preferable to make and fit the clamp."
  },
  {
   "type": "paragraph",
   "text": "Drill out\nthe small end of the disc holder pins 330, and then drive them out through the\nlarge end. Release the clamp."
  },
  {
   "type": "list",
   "items": [
    "Drill out\nthe small end of the disc holder pins 330, and then drive them out through the\nlarge end. Release the clamp."
   ]
  },
  {
   "type": "paragraph",
   "text": "N.B. If repacking is required remove stem/belt from lid to enable the old gland packing to\nbe removed easier."
  },
  {
   "type": "paragraph",
   "text": "Assembly"
  },
  {
   "type": "paragraph",
   "text": "Assembly is generally a reverse of the\ndismantling procedure."
  },
  {
   "type": "paragraph",
   "text": "Ensure that all parts are clean. Assemble\nthe disc spring and discs together in the belt eye and clamp them together as\nshown in Figure 1."
  },
  {
   "type": "paragraph",
   "text": "Fit the disc holder (29) and position new\ndisc holder pins (330). Rivet these in place. The disc assembly now has to be\nintroduced between the seats of the valve for which the spring has to be\ncompressed to achieve this."
  },
  {
   "type": "paragraph",
   "text": "If a clamp cannot be produced, a less \nsatisfactory alternative is as follows:"
  },
  {
   "type": "paragraph",
   "text": "The discs and spring should be located in\nthe belt assembly and entered into the valve body as far as the top of the\nseats with one disc already entered."
  },
  {
   "type": "paragraph",
   "text": "Using a wood lever or some other such instrument carefully move back the free disc so that the\nassembly enters the space between the seats. The lever must only be used on the\ncentre of the disc, and care taken not to damage the sealing faces."
  },
  {
   "type": "paragraph",
   "text": "Position the bonnet over the stem and into\nthe body."
  },
  {
   "type": "paragraph",
   "text": "Fit the gasket, and push it into place using\nthe holding ring."
  },
  {
   "type": "paragraph",
   "text": "Fit segmental ring in the correct sequence\nwith locking segment last."
  },
  {
   "type": "paragraph",
   "text": "The bonnet can be lifted up to lock the segmental ring in place."
  },
  {
   "type": "paragraph",
   "text": "Fit cover, jacking screw spacers and nuts.\nEvenly tighten the jacking screw nuts so as to keep the gasket square."
  },
  {
   "type": "paragraph",
   "text": "Cover stud nuts (66) do not require a high\ndegree of tightening as they do not contribute to gasket sealing."
  },
  {
   "type": "paragraph",
   "text": "The next operation, which is to repack the\ngland, is very important."
  },
  {
   "type": "paragraph",
   "text": "The gland must be re-packed so that the stem\nis absolutely concentric. This is important for both gland tightness and to\nprevent the scoring of the stem as it passes through the gland. New packing is\ntherefore recommended."
  },
  {
   "type": "paragraph",
   "text": "The first\nportion of packing\nis braided packing ring (61) which will be supplied long. Cut this to the equaled length just \nprior to fitting to avoid damage or unraveling of\nthe braid."
  },
  {
   "type": "paragraph",
   "text": "The ends should be cut square (there is no\nneed to scarp or meter the ends) but is imperative\nthat the braid is not cut short. Fit the braid followed by the exfoliated\ngraphite packing rings (921). The rings (921) are die pressed circular rings\nwhich will help centralize the stem."
  },
  {
   "type": "paragraph",
   "text": "The last portion of\n'packing' is another braided packing\nring (61) prepared as described above."
  },
  {
   "type": "paragraph",
   "text": "Fit the gland (12),\nand (718) the cleaning ring (2058), the gland cover, (994) and gland stud nuts\n(522)."
  },
  {
   "type": "paragraph",
   "text": "Tighten the gland stud nuts (522) evenly, a\nsmall amount at a time so as to keep the stem centralized."
  },
  {
   "type": "paragraph",
   "text": "Proceed to build up the valve by fitting pillars and replacing the stem guide to its\nprevious position."
  },
  {
   "type": "paragraph",
   "text": "When refitting the actuator, offer it up to\nthe bare end of the stem thread. The stem may be lubricated with grease at this\npoint (refer to Publication 80106C)."
  },
  {
   "type": "paragraph",
   "text": "Rotate the actuator/handwheel anti-clockwise to engage it on the stem.\nProvided the actuator is engaged in exactly\nthe same relation to the stem, then its limit switches will not require\nresetting, but must be checked to confirm this."
  },
  {
   "type": "paragraph",
   "text": "Complete the refitting of the valve."
  },
  {
   "type": "paragraph",
   "text": "Instigate safe conditions to hydraulically test the valve and adjust the gland\npacking and gasket to be leak-tight at pressures up to 1.1 times the designed\noperating pressure. It may be beneficial to check the operation of the actuator\nby reference to the position of the belt guide (11) before replacing the\nactuator covers."
  },
  {
   "type": "paragraph",
   "text": "Replace the covers before operating the\nactuator electrically. When complete make a complete check of the operation of\nthe valve and actuator (refer to Section 3 on Installation and Commissioning).\nTake care whilst actuator covers are open."
  },
  {
   "type": "paragraph",
   "text": "Reinstate the job-site to safe working\nconditions e.g. remove lifting tackle, replace flooring, handrails etc. cancel\npermits."
  },
  {
   "type": "paragraph",
   "text": "For actuator assembly checking and\nre-setting refer to the actuator information."
  },
  {
   "type": "paragraph",
   "text": "For faults not specially covered, e.g. 'blown' fuses, follow the accepted safe methods of\ninvestigation and rectification."
  },
  {
   "type": "paragraph",
   "text": "IF IN DOUBT ASK!"
  },
  {
   "type": "paragraph",
   "text": "Consult HOPKINSONS\nif anything is not clear. Safe working practices must prevail at all times."
  },
  {
   "type": "list",
   "items": [
    "Assembly is generally a reverse of the\ndismantling procedure.",
    "Ensure that all parts are clean. Assemble\nthe disc spring and discs together in the belt eye and clamp them together as\nshown in Figure 1.",
    "Fit the disc holder (29) and position new\ndisc holder pins (330). Rivet these in place. The disc assembly now has to be\nintroduced between the seats of the valve for which the spring has to be\ncompressed to achieve this.",
    "If a clamp cannot be produced, a less \nsatisfactory alternative is as follows:",
    "The discs and spring should be located in\nthe belt assembly and entered into the valve body as far as the top of the\nseats with one disc already entered.",
    "Using a wood lever or some other such instrument carefully move back the free disc so that the\nassembly enters the space between the seats. The lever must only be used on the\ncentre of the disc, and care taken not to damage the sealing faces.",
    "Position the bonnet over the stem and into\nthe body.",
    "Fit the gasket, and push it into place using\nthe holding ring.",
    "Fit segmental ring in the correct sequence\nwith locking segment last.",
    "The bonnet can be lifted up to lock the segmental ring in place.",
    "Fit cover, jacking screw spacers and nuts.\nEvenly tighten the jacking screw nuts so as to keep the gasket square.",
    "Cover stud nuts (66) do not require a high\ndegree of tightening as they do not contribute to gasket sealing.",
    "The next operation, which is to repack the\ngland, is very important.",
    "The gland must be re-packed so that the stem\nis absolutely concentric. This is important for both gland tightness and to\nprevent the scoring of the stem as it passes through the gland. New packing is\ntherefore recommended.",
    "The first\nportion of packing\nis braided packing ring (61) which will be supplied long. Cut this to the equaled length just \nprior to fitting to avoid damage or unraveling of\nthe braid.",
    "The ends should be cut square (there is no\nneed to scarp or meter the ends) but is imperative\nthat the braid is not cut short. Fit the braid followed by the exfoliated\ngraphite packing rings (921). The rings (921) are die pressed circular rings\nwhich will help centralize the stem.",
    "The last portion of\n'packing' is another braided packing\nring (61) prepared as described above.",
    "Fit the gland (12),\nand (718) the cleaning ring (2058), the gland cover, (994) and gland stud nuts\n(522).",
    "Tighten the gland stud nuts (522) evenly, a\nsmall amount at a time so as to keep the stem centralized.",
    "Proceed to build up the valve by fitting pillars and replacing the stem guide to its\nprevious position.",
    "When refitting the actuator, offer it up to\nthe bare end of the stem thread. The stem may be lubricated with grease at this\npoint (refer to Publication 80106C).",
    "Rotate the actuator/handwheel anti-clockwise to engage it on the stem.\nProvided the actuator is engaged in exactly\nthe same relation to the stem, then its limit switches will not require\nresetting, but must be checked to confirm this.",
    "Complete the refitting of the valve.",
    "Instigate safe conditions to hydraulically test the valve and adjust the gland\npacking and gasket to be leak-tight at pressures up to 1.1 times the designed\noperating pressure. It may be beneficial to check the operation of the actuator\nby reference to the position of the belt guide (11) before replacing the\nactuator covers.",
    "Replace the covers before operating the\nactuator electrically. When complete make a complete check of the operation of\nthe valve and actuator (refer to Section 3 on Installation and Commissioning).\nTake care whilst actuator covers are open.",
    "Reinstate the job-site to safe working\nconditions e.g. remove lifting tackle, replace flooring, handrails etc. cancel\npermits.",
    "For actuator assembly checking and\nre-setting refer to the actuator information.",
    "For faults not specially covered, e.g. 'blown' fuses, follow the accepted safe methods of\ninvestigation and rectification.",
    "IF IN DOUBT ASK!",
    "Consult HOPKINSONS\nif anything is not clear. Safe working practices must prevail at all times."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "THE FOLLOWING\n VALVE TAG NUMBERS\n TO BE STAMPED\n ON STAINLESS STEEL\n TAGS. SECURELY\n WIRED TO VALVE\n MAIN VALVE:\n 1&2 AA-XV- 151\n BYPASS VALVE:\n 1&2 AA-XV- 152\n MAIN VALVE \n OPERATING TIME\n 57 SECOND\n APPROX. TOTAL \n WEIGHT = 4000 KG\n AA2000 ACTUATOR \n = 395 KG\n AA55 ACTUATOR\n =21KG"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure\n(1) : Main Steam Stop Valve"
  },
  {
   "type": "paragraph",
   "text": "Figure (2)"
  },
  {
   "type": "paragraph",
   "text": "Lenged Table"
  },
  {
   "type": "table",
   "rows": [
    [
     "REF",
     "Name \n of Part",
     "No. \n of",
     "Material"
    ],
    [
     "1",
     "BODY",
     "1",
     "ASTM - A217 - WC9"
    ],
    [
     "2",
     "BONNET",
     "1",
     "ASTM - A182 - F22"
    ],
    [
     "8",
     "PILLAR",
     "4",
     "BS 4360 GR. 43A"
    ],
    [
     "9",
     "STEM",
     "1",
     "ASTM - A638-660"
    ],
    [
     "11",
     "STEM GUIDE",
     "1",
     "BS 4360 GR. 43A"
    ],
    [
     "12",
     "GLAND",
     "1",
     "BS 970 - 420 S29"
    ],
    [
     "15",
     "GLAND STUD",
     "4",
     "ASTM - A193 - GR. B7"
    ],
    [
     "17",
     "BONNET BUSH",
     "1",
     "NI - MO ALLOY"
    ],
    [
     "21",
     "DRIVE SLEEVE",
     "1",
     "BS 970 - 070 M20"
    ],
    [
     "22",
     "BELT EYE",
     "1",
     "ASTM - A217 - WC9"
    ],
    [
     "24",
     "BELT RING",
     "2",
     "BS 970 - 420 S29"
    ],
    [
     "39",
     "TOP STEM",
     "1",
     "BS 970 - 070 M55"
    ],
    [
     "59",
     "STEM GUIDE KEY",
     "1",
     "BS 4235 PT 2"
    ],
    [
     "61",
     "PACKING RING",
     "2",
     "BRAIDED GRAPHITE"
    ],
    [
     "64",
     "BONNET STUD",
     "8",
     "ASTM - A193 - GR. B16"
    ],
    [
     "66",
     "BONNET STUD NUT",
     "8",
     "ASTM - A194 - GR. 7"
    ],
    [
     "67",
     "TAPER PIN",
     "1",
     "BS 5681 TYPE B"
    ],
    [
     "70",
     "DISC SPRING",
     "1",
     "NIMONIC ' 90 '"
    ],
    [
     "78",
     "INLET PLATE",
     "1",
     "BS 1449 S 15"
    ],
    [
     "174",
     "LOCKING PLATE",
     "1",
     "BS 970 - 070 M20"
    ],
    [
     "200",
     "COVER",
     "1",
     "ASTM - A217 - WC6"
    ],
    [
     "201",
     "DISTANCE PIECE",
     "8",
     "BS 970 - 070 M20"
    ],
    [
     "220",
     "JACKING SCREW NUT",
     "8",
     "ASTM - A193 - GR. B16"
    ],
    [
     "238",
     "ADAPTOR PLATE",
     "1",
     "BS 4360 GR. 43A"
    ],
    [
     "295",
     "IDENTIFICATION PLATE",
     "1",
     "BS 1449 - 304 S15"
    ],
    [
     "330",
     "DISC CLIP PIN",
     "2",
     "BS 970 - 321 S31"
    ],
    [
     "424",
     "HOLDING RING",
     "1",
     "BS 970 - 420 S29"
    ],
    [
     "427",
     "PLANK PLUG",
     "1",
     "ASTM A182 F22"
    ],
    [
     "430",
     "GASKET",
     "1",
     "EXFOLIATED GRAPHITE"
    ],
    [
     "443",
     "JACKING SCREW",
     "8",
     "ASTM - A193 - GR. B16"
    ],
    [
     "465",
     "LOCKING SCREW",
     "2",
     "BS 970 - 302 S31"
    ],
    [
     "478",
     "INSTRUCTION PLATE",
     "1",
     "BS 1449 - 304 S15"
    ],
    [
     "522",
     "GLAND STUD NUT",
     "4",
     "ASTM - A194 - GR. 7"
    ],
    [
     "643",
     "CAP SCREW (PILLAR)",
     "4",
     "BS 2470"
    ],
    [
     "654",
     "CAP SCREW (ACTUATOR)",
     "8",
     "BS 4168"
    ],
    [
     "756",
     "DRAIN CONNECTION",
     "1",
     "ASTM - A335 - GR. P22"
    ],
    [
     "839",
     "CAP SCREW (SLEEVE)",
     "6",
     "ALLOY STEEL"
    ],
    [
     "921",
     "PACKING RING",
     "5",
     "EXFOLIATED GRAPHITE"
    ],
    [
     "926",
     "LOCKING RING",
     "1",
     "ASTM - A638 - GR. 660"
    ],
    [
     "990",
     "BYPASS BEND",
     "2",
     "ASTM - A335 - GR. P22"
    ],
    [
     "994",
     "GLAND COVER",
     "1",
     "BS 1449 - CR4"
    ],
    [
     "1004",
     "EQUALIZING PIPE",
     "1",
     "ASTM - A335 - GR. P22"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power \n Stations | Technical \n Procedure\nIntroduction\nThis document outlines \n the \nmajor maintenance \n procedures P1, \n which must be performed every \n three years as indicated by Y3 in the above title block.\nThis valve is used for open or closed the main steam to the high pressure \nturbine.\nTechnical\nSpecification of Main Steam Stop Valve:\nNo. of \n Main Steam Stop Valve | 1\n for each Boiler\nType\n of Main Steam Stop Valve Type | Parallel\n Slide Valve\nManufacture | HOPKINSONS\n USA\nSize | 24\n inch\nPressure | 180\n bar\nTemperature | 541( c )\nThe first draft\ninitiated by eng. Ahmed Mohammed Ahmed Abdl Maksod, reviewed by director eng. Gamal\nArafa,\naccepted by general director eng. Mohamed.Abd El Salam, and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW\nThis document \naccepted by\neng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by \naccountant Mahmoud Mohamed Soliman; general director of Admin.& Financial \nquality control, and supervisor of EDEPC inspection & quality control Head \nsector.\nSafety Precautions\nIsolating the valve mechanically and electrically.\nA work permit must be issued, \nand \nthe maintenance staff should\n carry the suitable safety category,\nWear your safety \n and healthy equipment as\n safety\n helmet, \n shoes, eye glass, nose mouth \"dust cover\" .... etc\nIsolating the valve mechanically and electrically.\nTools and Equipment\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nTorque wrench\nComplete\nmaintenance tool set.\nCleaning\nfluid, manual puller,\nTorque wrench\nWork to be Carried out\nDismantling the Valve\nUse the handwheel\nto open the valve. Support the actuator where fitted.\nRemove capscrews\nwhich secure the actuator or the gearbox to the adaptor plate (238).\nTurn handwheel\nin a 'closing', clockwise direction, simultaneously drawing it away from the\nvalve. Actuators:\nWhen the actuator disengages\nfrom the end of the stem thread do not turn the handwheel\nany further as this will simplify replacement (i.e. in the re-setting of limit\nswitches).\nPlace actuator in a safe\nposition, taking care not to strain the actuator cables. If necessary disconnect the electric cables.\nUse the handwheel\nto open the valve. Support the actuator where fitted.\nRemove capscrews\nwhich secure the actuator or the gearbox to the adaptor plate (238).\nTurn handwheel\nin a 'closing', clockwise direction, simultaneously drawing it away from the\nvalve. Actuators:\nWhen the actuator disengages\nfrom the end of the stem thread do not turn the handwheel\nany further as this will simplify replacement (i.e. in the re-setting of limit\nswitches).\nPlace actuator in a safe\nposition, taking care not to strain the actuator cables. If necessary disconnect the electric cables.\nCaution: The valve spindle may be free to drop. If necessary, support the spindle.\nHandwheel: Place the handwheel\nand gearbox assembly\nin a safe place.\nRemove grubscrew (57) guide nut, (18) cotter (97) and key (59).\nRemove pillars (8) and adaptor plate.\nThe stem guide (11) can now be removed from\nthe spindle/belt (19). Note the position of\nthe stem guide and orientation of the keyway\nfor re-assembly.\nRemove gland stud nuts (522) in order to\nremove gland assembly: the gland plate (718), the gland cover (994), the gland\ncleaning ring (2058) and the gland follower (12).\nRemove jacking screw nuts (220) & distance\npieces (201) also cover stud nuts (66) & washers (143)\nRemove the cover (200).\nPress bonnet (2) down so that it releases\nthe load on the segmental locking ring. The\ncover (200) may be replaced upside down and the\ncover stud nuts tightened so as to dislodge\nthe bonnet should it not move down easily.\nRemove Segmental\nlocking ring (926) as follows:\nRemove master segment. This is the shortest\nsegment.\nRemove remaining segments.\nThe bonnet (2) complete with gasket (430),\nholding ring (424) and the belt assembly: the belt/stem\n(19), the discs and the disc spring (70) can be removed.\nHandwheel: Place the handwheel\nand gearbox assembly\nin a safe place.\nRemove grubscrew (57) guide nut, (18) cotter (97) and key (59).\nRemove pillars (8) and adaptor plate.\nThe stem guide (11) can now be removed from\nthe spindle/belt (19). Note the position of\nthe stem guide and orientation of the keyway\nfor re-assembly.\nRemove gland stud nuts (522) in order to\nremove gland assembly: the gland plate (718), the gland cover (994), the gland\ncleaning ring (2058) and the gland follower (12).\nRemove jacking screw nuts (220) & distance\npieces (201) also cover stud nuts (66) & washers (143)\nRemove the cover (200).\nPress bonnet (2) down so that it releases\nthe load on the segmental locking ring. The\ncover (200) may be replaced upside down and the\ncover stud nuts tightened so as to dislodge\nthe bonnet should it not move down easily.\nRemove Segmental\nlocking ring (926) as follows:\nRemove master segment. This is the shortest\nsegment.\nRemove remaining segments.\nThe bonnet (2) complete with gasket (430),\nholding ring (424) and the belt assembly: the belt/stem\n(19), the discs and the disc spring (70) can be removed.\nCaution - The discs and the spring will be free to drop once they are withdrawn\nfrom the seat space. Be prepared to take hold of the two discs\nand the spring to avoid them being damaged. It is preferable to make and fit the clamp.\nDrill out\nthe small end of the disc holder pins 330, and then drive them out through the\nlarge end. Release the clamp.\nDrill out\nthe small end of the disc holder pins 330, and then drive them out through the\nlarge end. Release the clamp.\nN.B. If repacking is required remove stem/belt from lid to enable the old gland packing to\nbe removed easier.\nAssembly\nAssembly is generally a reverse of the\ndismantling procedure.\nEnsure that all parts are clean. Assemble\nthe disc spring and discs together in the belt eye and clamp them together as\nshown in Figure 1.\nFit the disc holder (29) and position new\ndisc holder pins (330). Rivet these in place. The disc assembly now has to be\nintroduced between the seats of the valve for which the spring has to be\ncompressed to achieve this.\nIf a clamp cannot be produced, a less \nsatisfactory alternative is as follows:\nThe discs and spring should be located in\nthe belt assembly and entered into the valve body as far as the top of the\nseats with one disc already entered.\nUsing a wood lever or some other such instrument carefully move back the free disc so that the\nassembly enters the space between the seats. The lever must only be used on the\ncentre of the disc, and care taken not to damage the sealing faces.\nPosition the bonnet over the stem and into\nthe body.\nFit the gasket, and push it into place using\nthe holding ring.\nFit segmental ring in the correct sequence\nwith locking segment last.\nThe bonnet can be lifted up to lock the segmental ring in place.\nFit cover, jacking screw spacers and nuts.\nEvenly tighten the jacking screw nuts so as to keep the gasket square.\nCover stud nuts (66) do not require a high\ndegree of tightening as they do not contribute to gasket sealing.\nThe next operation, which is to repack the\ngland, is very important.\nThe gland must be re-packed so that the stem\nis absolutely concentric. This is important for both gland tightness and to\nprevent the scoring of the stem as it passes through the gland. New packing is\ntherefore recommended.\nThe first\nportion of packing\nis braided packing ring (61) which will be supplied long. Cut this to the equaled length just \nprior to fitting to avoid damage or unraveling of\nthe braid.\nThe ends should be cut square (there is no\nneed to scarp or meter the ends) but is imperative\nthat the braid is not cut short. Fit the braid followed by the exfoliated\ngraphite packing rings (921). The rings (921) are die pressed circular rings\nwhich will help centralize the stem.\nThe last portion of\n'packing' is another braided packing\nring (61) prepared as described above.\nFit the gland (12),\nand (718) the cleaning ring (2058), the gland cover, (994) and gland stud nuts\n(522).\nTighten the gland stud nuts (522) evenly, a\nsmall amount at a time so as to keep the stem centralized.\nProceed to build up the valve by fitting pillars and replacing the stem guide to its\nprevious position.\nWhen refitting the actuator, offer it up to\nthe bare end of the stem thread. The stem may be lubricated with grease at this\npoint (refer to Publication 80106C).\nRotate the actuator/handwheel anti-clockwise to engage it on the stem.\nProvided the actuator is engaged in exactly\nthe same relation to the stem, then its limit switches will not require\nresetting, but must be checked to confirm this.\nComplete the refitting of the valve.\nInstigate safe conditions to hydraulically test the valve and adjust the gland\npacking and gasket to be leak-tight at pressures up to 1.1 times the designed\noperating pressure. It may be beneficial to check the operation of the actuator\nby reference to the position of the belt guide (11) before replacing the\nactuator covers.\nReplace the covers before operating the\nactuator electrically. When complete make a complete check of the operation of\nthe valve and actuator (refer to Section 3 on Installation and Commissioning).\nTake care whilst actuator covers are open.\nReinstate the job-site to safe working\nconditions e.g. remove lifting tackle, replace flooring, handrails etc. cancel\npermits.\nFor actuator assembly checking and\nre-setting refer to the actuator information.\nFor faults not specially covered, e.g. 'blown' fuses, follow the accepted safe methods of\ninvestigation and rectification.\nIF IN DOUBT ASK!\nConsult HOPKINSONS\nif anything is not clear. Safe working practices must prevail at all times.\nAssembly is generally a reverse of the\ndismantling procedure.\nEnsure that all parts are clean. Assemble\nthe disc spring and discs together in the belt eye and clamp them together as\nshown in Figure 1.\nFit the disc holder (29) and position new\ndisc holder pins (330). Rivet these in place. The disc assembly now has to be\nintroduced between the seats of the valve for which the spring has to be\ncompressed to achieve this.\nIf a clamp cannot be produced, a less \nsatisfactory alternative is as follows:\nThe discs and spring should be located in\nthe belt assembly and entered into the valve body as far as the top of the\nseats with one disc already entered.\nUsing a wood lever or some other such instrument carefully move back the free disc so that the\nassembly enters the space between the seats. The lever must only be used on the\ncentre of the disc, and care taken not to damage the sealing faces.\nPosition the bonnet over the stem and into\nthe body.\nFit the gasket, and push it into place using\nthe holding ring.\nFit segmental ring in the correct sequence\nwith locking segment last.\nThe bonnet can be lifted up to lock the segmental ring in place.\nFit cover, jacking screw spacers and nuts.\nEvenly tighten the jacking screw nuts so as to keep the gasket square.\nCover stud nuts (66) do not require a high\ndegree of tightening as they do not contribute to gasket sealing.\nThe next operation, which is to repack the\ngland, is very important.\nThe gland must be re-packed so that the stem\nis absolutely concentric. This is important for both gland tightness and to\nprevent the scoring of the stem as it passes through the gland. New packing is\ntherefore recommended.\nThe first\nportion of packing\nis braided packing ring (61) which will be supplied long. Cut this to the equaled length just \nprior to fitting to avoid damage or unraveling of\nthe braid.\nThe ends should be cut square (there is no\nneed to scarp or meter the ends) but is imperative\nthat the braid is not cut short. Fit the braid followed by the exfoliated\ngraphite packing rings (921). The rings (921) are die pressed circular rings\nwhich will help centralize the stem.\nThe last portion of\n'packing' is another braided packing\nring (61) prepared as described above.\nFit the gland (12),\nand (718) the cleaning ring (2058), the gland cover, (994) and gland stud nuts\n(522).\nTighten the gland stud nuts (522) evenly, a\nsmall amount at a time so as to keep the stem centralized.\nProceed to build up the valve by fitting pillars and replacing the stem guide to its\nprevious position.\nWhen refitting the actuator, offer it up to\nthe bare end of the stem thread. The stem may be lubricated with grease at this\npoint (refer to Publication 80106C).\nRotate the actuator/handwheel anti-clockwise to engage it on the stem.\nProvided the actuator is engaged in exactly\nthe same relation to the stem, then its limit switches will not require\nresetting, but must be checked to confirm this.\nComplete the refitting of the valve.\nInstigate safe conditions to hydraulically test the valve and adjust the gland\npacking and gasket to be leak-tight at pressures up to 1.1 times the designed\noperating pressure. It may be beneficial to check the operation of the actuator\nby reference to the position of the belt guide (11) before replacing the\nactuator covers.\nReplace the covers before operating the\nactuator electrically. When complete make a complete check of the operation of\nthe valve and actuator (refer to Section 3 on Installation and Commissioning).\nTake care whilst actuator covers are open.\nReinstate the job-site to safe working\nconditions e.g. remove lifting tackle, replace flooring, handrails etc. cancel\npermits.\nFor actuator assembly checking and\nre-setting refer to the actuator information.\nFor faults not specially covered, e.g. 'blown' fuses, follow the accepted safe methods of\ninvestigation and rectification.\nIF IN DOUBT ASK!\nConsult HOPKINSONS\nif anything is not clear. Safe working practices must prevail at all times.\n | THE FOLLOWING\n VALVE TAG NUMBERS\n TO BE STAMPED\n ON STAINLESS STEEL\n TAGS. SECURELY\n WIRED TO VALVE\n MAIN VALVE:\n 1&2 AA-XV- 151\n BYPASS VALVE:\n 1&2 AA-XV- 152\n MAIN VALVE \n OPERATING TIME\n 57 SECOND\n APPROX. TOTAL \n WEIGHT = 4000 KG\n AA2000 ACTUATOR \n = 395 KG\n AA55 ACTUATOR\n =21KG\nFigure\n(1) : Main Steam Stop Valve\nFigure (2)\nLenged Table\nREF | Name \n of Part | No. \n of | Material\n1 | BODY | 1 | ASTM - A217 - WC9\n2 | BONNET | 1 | ASTM - A182 - F22\n8 | PILLAR | 4 | BS 4360 GR. 43A\n9 | STEM | 1 | ASTM - A638-660\n11 | STEM GUIDE | 1 | BS 4360 GR. 43A\n12 | GLAND | 1 | BS 970 - 420 S29\n15 | GLAND STUD | 4 | ASTM - A193 - GR. B7\n17 | BONNET BUSH | 1 | NI - MO ALLOY\n21 | DRIVE SLEEVE | 1 | BS 970 - 070 M20\n22 | BELT EYE | 1 | ASTM - A217 - WC9\n24 | BELT RING | 2 | BS 970 - 420 S29\n39 | TOP STEM | 1 | BS 970 - 070 M55\n59 | STEM GUIDE KEY | 1 | BS 4235 PT 2\n61 | PACKING RING | 2 | BRAIDED GRAPHITE\n64 | BONNET STUD | 8 | ASTM - A193 - GR. B16\n66 | BONNET STUD NUT | 8 | ASTM - A194 - GR. 7\n67 | TAPER PIN | 1 | BS 5681 TYPE B\n70 | DISC SPRING | 1 | NIMONIC ' 90 '\n78 | INLET PLATE | 1 | BS 1449 S 15\n174 | LOCKING PLATE | 1 | BS 970 - 070 M20\n200 | COVER | 1 | ASTM - A217 - WC6\n201 | DISTANCE PIECE | 8 | BS 970 - 070 M20\n220 | JACKING SCREW NUT | 8 | ASTM - A193 - GR. B16\n238 | ADAPTOR PLATE | 1 | BS 4360 GR. 43A\n295 | IDENTIFICATION PLATE | 1 | BS 1449 - 304 S15\n330 | DISC CLIP PIN | 2 | BS 970 - 321 S31\n424 | HOLDING RING | 1 | BS 970 - 420 S29\n427 | PLANK PLUG | 1 | ASTM A182 F22\n430 | GASKET | 1 | EXFOLIATED GRAPHITE\n443 | JACKING SCREW | 8 | ASTM - A193 - GR. B16\n465 | LOCKING SCREW | 2 | BS 970 - 302 S31\n478 | INSTRUCTION PLATE | 1 | BS 1449 - 304 S15\n522 | GLAND STUD NUT | 4 | ASTM - A194 - GR. 7\n643 | CAP SCREW (PILLAR) | 4 | BS 2470\n654 | CAP SCREW (ACTUATOR) | 8 | BS 4168\n756 | DRAIN CONNECTION | 1 | ASTM - A335 - GR. P22\n839 | CAP SCREW (SLEEVE) | 6 | ALLOY STEEL\n921 | PACKING RING | 5 | EXFOLIATED GRAPHITE\n926 | LOCKING RING | 1 | ASTM - A638 - GR. 660\n990 | BYPASS BEND | 2 | ASTM - A335 - GR. P22\n994 | GLAND COVER | 1 | BS 1449 - CR4\n1004 | EQUALIZING PIPE | 1 | ASTM - A335 - GR. P22",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-01.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-02.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-03.png",
   "alt": ""
  }
 ]
}