{
 "id": "gen-docs-boilers-cp-023-r0-htm",
 "doc_number": "CP-023-R0",
 "title_en": "cp-023-r0 \nAPPROVED",
 "title_ar": "CP-023-R0 معتمد",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/cp-023-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the equipment \n inspection \n steps I1 required for the two-stage piston \n compressor, which must be performed \n every 2000 operating hours \n as indicated in the \n above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. \nSameh Abd Alhakem, reviewed by director: eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director: eng. Ali Al-Lithy, \nand approved by eng Mostafa Abdel Hameed Head Sector at Talkha Steam power station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical \nspecification of these compressor"
  },
  {
   "type": "table",
   "rows": [
    [
     "Type \n of compressor",
     "2DSK 160B 12"
    ],
    [
     "No. of compressor",
     "7 [(OUS 20 24 ) & (OUS55,56)]"
    ],
    [
     "Number of cylinder",
     "2"
    ],
    [
     "Number of stage",
     "2"
    ],
    [
     "Diameter of cylinder r / diameter \n of piston rod",
     "160&100/40 mm"
    ],
    [
     "Stork",
     "120 mm"
    ],
    [
     "Speed",
     "590 l/min"
    ],
    [
     "Absolute suction pressure",
     "100 K pa"
    ],
    [
     "Suction temperature (at \n relative humidity 75 %)",
     "+20 \n C"
    ],
    [
     "Weight of compressor with \n accessories (Without motor)",
     "1860 Kg"
    ],
    [
     "Weight \n of compressor",
     "1389 Kg"
    ],
    [
     "The heaviest erection piece\n (Compressor with motor and frame)",
     "2370 Kg"
    ],
    [
     "Type of recommended oil \n lubrication",
     "DTE AA"
    ],
    [
     "Type \n of equivalent oil lubrication",
     "Misr super hydraulic 220"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Capacity \n of compressor at suction condition ( m3 /h )",
     "178",
     "184",
     "170"
    ],
    [
     "Delivery pressure (Mpa)",
     "1.0",
     "0.9",
     "2.0"
    ],
    [
     "Delivery \n temperature behind after-cooler (C )",
     "35",
     "35",
     "38"
    ],
    [
     "Input on \n compressor coupling (Kw )",
     "23",
     "22",
     "29"
    ],
    [
     "Required \n output of electric motor ( Kw )",
     "",
     "",
     "30"
    ],
    [
     "Consumption of cooling water 25 C (m3/h)",
     "",
     "",
     "2.5"
    ],
    [
     "Oil \n filling (Kg)",
     "",
     "",
     "30"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Isolate \nthe circuit breaker for the motor of this compressor.",
    "Isolate the electrical cable feeding of \nthe motor of this compressor.",
    "The\ncompressor must be isolated \nmechanically by closing delivery valve.",
    "Close the cooling water supply."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid.",
    "Manual puller, Feeler gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check of tightening of all \n bolted connections, namely connections of the crankshaft with a flywheel and \n a coupling bolts of frame bearings and of connecting rod bolts, tightening \n of piston nuts and of piston rods. ( See figure 1 )"
  },
  {
   "type": "list",
   "items": [
    "Check of tightening of all \n bolted connections, namely connections of the crankshaft with a flywheel and \n a coupling bolts of frame bearings and of connecting rod bolts, tightening \n of piston nuts and of piston rods. ( See figure 1 )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of wear of piston rings - exchange when necessary"
  },
  {
   "type": "list",
   "items": [
    "Check of piston rings is carried out \n visually, when they are mechanically damaged, exchange them",
    "Worn piston rings result in a drop \n of the delivered medium. In this case it is necessary to exchange a complete \n set of piston rings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attention"
  },
  {
   "type": "paragraph",
   "text": "Before \nStarting Mounting the Piston Ring on a Piston"
  },
  {
   "type": "list",
   "items": [
    "Check clearance in a lock after \n fitting into cylinder.",
    "A small clearance after heating to \n opr. temperature may cause a bearing of both ends of piston rings and may \n cause an excessive wear , resp. seizing in cylinder .",
    "A big clearance may cause non \n tightness and decrease of the capacity . ( see figure 2 )",
    "Check also side clearance between \n piston rings and a groove of piston ring should move freely.",
    "A big side clearance causes tilting \n of rings and its wear, a small clearance and thus non- movability of rings in \n a groove cause a seizing.",
    "Rings are to be exchanged also when \n maximum wear reached the values mentioned in records. ( see figure 2 )",
    "Clearances \n in locks of piston rings are also mentioned in records. ( see figure 2 )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of working valves in \nall stages,"
  },
  {
   "type": "paragraph",
   "text": "and of non-return valve resp. exchange of plates and springs"
  },
  {
   "type": "list",
   "items": [
    "Take \n out and dismount working valves and clean their individual parts in kerosene \n by fine brush remove sediments and impurities.",
    "Be careful to protect the individual parts of valves against damage and deformations.",
    "Try to prevent their mutual change.",
    "Keep an uniform tightening of \n holding down screws and of screws in valve covers in order to prevent a \n crossing of valve lanterns and of valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check the Function of Safety Valves"
  },
  {
   "type": "list",
   "items": [
    "Check there is no interval leakage.",
    "Check spring function.",
    "Recalibrate the safety valves \n according to pressure 1st stage safety valve P=0.33 Mpa & 2nd \n stage safety valve P= 1.59 Mpa ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check Function of Pressure Gauges and \nThermometers, Recalibrate if necessary"
  },
  {
   "type": "list",
   "items": [
    "Clean thermometer pockets."
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of glands of shut- off \ncontrol elements"
  },
  {
   "type": "list",
   "items": [
    "Maintain the shut off and control fittings \n to be in a perfect condition.",
    "Check the tightness of control spindles \n and tighten the gland if necessary, respectively exchange the packing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning of oil filter and of slot filter"
  },
  {
   "type": "list",
   "items": [
    "Clean the oil filter in frame by trichloro-ethylene or by technical benzene.",
    "Dry \n and remount \n the washed filter .",
    "Clean the slot filter after a \n certain operation period, stop the oil supply, remove filter and wash by \n benzene.",
    "Tighten \n the gland bolt and exchange the packing or exchange the packing ring to \n prevent any possible oil escape round a spindle.",
    "Exchange \n the \n ring on a dismounted filter after taking down a handle.",
    "Apply \n a thin layer of grease on a spindle and slide it, before putting on a new \n ring.",
    "Be careful during handling the lips and lamella \n to avoid any defect. ( see fig. 1 )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning of suction air filter"
  },
  {
   "type": "list",
   "items": [
    "Maintain the suction filter, mainly clean and wet the cylinder \n filter inserts and repaint.",
    "Dirty inserts are washed in worm water with detergent",
    "Clean \n dry insertion pieces are wetted in low congealing oil.",
    "After oil dripping approx. after 2-3 hours the inserts \n remounted. ( see FIG 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check \nof wear of packing glands"
  },
  {
   "type": "list",
   "items": [
    "Worn seal is indicated by whistling / blowing during the set \n run.",
    "Always exchange complete seal as an unit."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of control valve and of pressing \noff device"
  },
  {
   "type": "list",
   "items": [
    "In case of any abnormal noise in regulating valves and depressing device of \n suction valves, disassemble the defects values and maintain or replace it by a new one.",
    "Check movability and tightness of pistons in the bush of \n control valve casing and in bushes of covers of suction valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "Recommended \nClearance Table"
  },
  {
   "type": "table",
   "rows": [
    [
     "Radial \n bearing clearance",
     "Drawing \n clearance",
     "Max. \n clearance before repair"
    ],
    [
     "Main bearing",
     "0.08 - 0.14",
     "0.25"
    ],
    [
     "Connect. rod brass",
     "0.08 - 0.14",
     "0.25"
    ],
    [
     "Connect. rod bush",
     "0.025 - 0.06",
     "0.2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Clearance (of a guide ring)\n in a cylinder",
     "Drawing clearance",
     "Max. clearance before repair"
    ],
    [
     "Piston 160",
     "0.2",
     "1.6"
    ],
    [
     "Piston\n 100",
     "0.2",
     "1.6"
    ],
    [
     "Piston",
     "",
     ""
    ],
    [
     "Piston",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "When \nre-boring the cylinders observe CSN 027010"
  },
  {
   "type": "table",
   "rows": [
    [
     "Clearance of a crosshead in crosshead guide",
     "Drawing clearance",
     "Max. clearance before repair"
    ],
    [
     "",
     "0.12 - 0.16",
     "0.4"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "Clearance of piston ring lock-teflon",
     "prescribed clearance"
    ],
    [
     "160 \n guide",
     "6.0 - 6.2"
    ],
    [
     "100 \n guide",
     "4.0 - 4.2"
    ],
    [
     "160sealing",
     "3.2 - 3.4"
    ],
    [
     "100 sealing",
     "2.0 - 2.2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "In multi - part piston rings made of carbon, the lock clearance is equal between \nall the segments"
  },
  {
   "type": "table",
   "rows": [
    [
     "Thickness of cast iron, teflon \n and carbon piston rings",
     "Prescribed",
     "Min. thickness before exchange"
    ],
    [
     "Piston ring 160 \n guide",
     "5.9",
     "5.2"
    ],
    [
     "Piston ring 100 \n guide",
     "4.9",
     "4.2"
    ],
    [
     "Packing piston ring \n 160",
     "8.5",
     "5.6"
    ],
    [
     "Packing piston ring \n 100",
     "6.5",
     "4.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Piston run 1.5+1.0",
     "2",
     "Piston run 1.5+.5"
    ],
    [
     "3",
     "Piston run 1.5-0.5",
     "4",
     "Water drain"
    ],
    [
     "5",
     "Suction",
     "6",
     "Discharge"
    ],
    [
     "7",
     "Condensate \n Drain",
     "8",
     "Water Drain"
    ],
    [
     "9",
     "Regulation",
     "10",
     "1st \n stage Discharge 2nd stage Discharge"
    ],
    [
     "11",
     "Oil Pressure",
     "12",
     "Condensate"
    ],
    [
     "13",
     "Water inlet",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Piston",
     "2",
     "Top Cover",
     "3",
     "Liner",
     "4",
     "Flange"
    ],
    [
     "5",
     "Bush",
     "6",
     "Bush",
     "7",
     "Bottom Cover",
     "8",
     "Small Flange"
    ],
    [
     "9",
     "Big flange",
     "10",
     "Fixed Pin",
     "11",
     "Bolt M5 X10",
     "12",
     "Bolt M 8 X25"
    ],
    [
     "13",
     "Bolt M 6 X 20",
     "14",
     "NUT",
     "15",
     "Washer",
     "16",
     "Bolt 6 X 14"
    ],
    [
     "17",
     "Washer",
     "18",
     "Fixed Pin",
     "19",
     "Washer",
     "20",
     "Guide Ring 160"
    ],
    [
     "21",
     "Guide Ring 100",
     "22",
     "Guide Ring 160",
     "23",
     "Guide Ring 100",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \n Equipment \ncode:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nTested\nDate: Signature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the equipment \n inspection \n steps I1 required for the two-stage piston \n compressor, which must be performed \n every 2000 operating hours \n as indicated in the \n above title block.\nThe first draft initiated by \neng. \nSameh Abd Alhakem, reviewed by director: eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director: eng. Ali Al-Lithy, \nand approved by eng Mostafa Abdel Hameed Head Sector at Talkha Steam power station 2x210MW\nTechnical \nspecification of these compressor\nType \n of compressor | 2DSK 160B 12\nNo. of compressor | 7 [(OUS 20 24 ) & (OUS55,56)]\nNumber of cylinder | 2\nNumber of stage | 2\nDiameter of cylinder r / diameter \n of piston rod | 160&100/40 mm\nStork | 120 mm\nSpeed | 590 l/min\nAbsolute suction pressure | 100 K pa\nSuction temperature (at \n relative humidity 75 %) | +20 \n C\nWeight of compressor with \n accessories (Without motor) | 1860 Kg\nWeight \n of compressor | 1389 Kg\nThe heaviest erection piece\n (Compressor with motor and frame) | 2370 Kg\nType of recommended oil \n lubrication | DTE AA\nType \n of equivalent oil lubrication | Misr super hydraulic 220\nCapacity \n of compressor at suction condition ( m3 /h ) | 178 | 184 | 170\nDelivery pressure (Mpa) | 1.0 | 0.9 | 2.0\nDelivery \n temperature behind after-cooler (C ) | 35 | 35 | 38\nInput on \n compressor coupling (Kw ) | 23 | 22 | 29\nRequired \n output of electric motor ( Kw ) |  |  | 30\nConsumption of cooling water 25 C (m3/h) |  |  | 2.5\nOil \n filling (Kg) |  |  | 30\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nIsolate \nthe circuit breaker for the motor of this compressor.\nIsolate the electrical cable feeding of \nthe motor of this compressor.\nThe\ncompressor must be isolated \nmechanically by closing delivery valve.\nClose the cooling water supply.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nManual puller, Feeler gauge.\nWork to be Carried Out\nCheck of tightening of all \n bolted connections, namely connections of the crankshaft with a flywheel and \n a coupling bolts of frame bearings and of connecting rod bolts, tightening \n of piston nuts and of piston rods. ( See figure 1 )\nCheck of tightening of all \n bolted connections, namely connections of the crankshaft with a flywheel and \n a coupling bolts of frame bearings and of connecting rod bolts, tightening \n of piston nuts and of piston rods. ( See figure 1 )\nCheck of wear of piston rings - exchange when necessary\nCheck of piston rings is carried out \n visually, when they are mechanically damaged, exchange them\nWorn piston rings result in a drop \n of the delivered medium. In this case it is necessary to exchange a complete \n set of piston rings.\nAttention\nBefore \nStarting Mounting the Piston Ring on a Piston\nCheck clearance in a lock after \n fitting into cylinder.\nA small clearance after heating to \n opr. temperature may cause a bearing of both ends of piston rings and may \n cause an excessive wear , resp. seizing in cylinder .\nA big clearance may cause non \n tightness and decrease of the capacity . ( see figure 2 )\nCheck also side clearance between \n piston rings and a groove of piston ring should move freely.\nA big side clearance causes tilting \n of rings and its wear, a small clearance and thus non- movability of rings in \n a groove cause a seizing.\nRings are to be exchanged also when \n maximum wear reached the values mentioned in records. ( see figure 2 )\nClearances \n in locks of piston rings are also mentioned in records. ( see figure 2 )\nInspection of working valves in \nall stages,\nand of non-return valve resp. exchange of plates and springs\nTake \n out and dismount working valves and clean their individual parts in kerosene \n by fine brush remove sediments and impurities.\nBe careful to protect the individual parts of valves against damage and deformations.\nTry to prevent their mutual change.\nKeep an uniform tightening of \n holding down screws and of screws in valve covers in order to prevent a \n crossing of valve lanterns and of valves.\nCheck the Function of Safety Valves\nCheck there is no interval leakage.\nCheck spring function.\nRecalibrate the safety valves \n according to pressure 1st stage safety valve P=0.33 Mpa & 2nd \n stage safety valve P= 1.59 Mpa .\nCheck Function of Pressure Gauges and \nThermometers, Recalibrate if necessary\nClean thermometer pockets.\nMaintenance of glands of shut- off \ncontrol elements\nMaintain the shut off and control fittings \n to be in a perfect condition.\nCheck the tightness of control spindles \n and tighten the gland if necessary, respectively exchange the packing.\nCleaning of oil filter and of slot filter\nClean the oil filter in frame by trichloro-ethylene or by technical benzene.\nDry \n and remount \n the washed filter .\nClean the slot filter after a \n certain operation period, stop the oil supply, remove filter and wash by \n benzene.\nTighten \n the gland bolt and exchange the packing or exchange the packing ring to \n prevent any possible oil escape round a spindle.\nExchange \n the \n ring on a dismounted filter after taking down a handle.\nApply \n a thin layer of grease on a spindle and slide it, before putting on a new \n ring.\nBe careful during handling the lips and lamella \n to avoid any defect. ( see fig. 1 )\nCleaning of suction air filter\nMaintain the suction filter, mainly clean and wet the cylinder \n filter inserts and repaint.\nDirty inserts are washed in worm water with detergent\nClean \n dry insertion pieces are wetted in low congealing oil.\nAfter oil dripping approx. after 2-3 hours the inserts \n remounted. ( see FIG 1)\nCheck \nof wear of packing glands\nWorn seal is indicated by whistling / blowing during the set \n run.\nAlways exchange complete seal as an unit.\nCheck of control valve and of pressing \noff device\nIn case of any abnormal noise in regulating valves and depressing device of \n suction valves, disassemble the defects values and maintain or replace it by a new one.\nCheck movability and tightness of pistons in the bush of \n control valve casing and in bushes of covers of suction valves.\nRecommended \nClearance Table\nRadial \n bearing clearance | Drawing \n clearance | Max. \n clearance before repair\nMain bearing | 0.08 - 0.14 | 0.25\nConnect. rod brass | 0.08 - 0.14 | 0.25\nConnect. rod bush | 0.025 - 0.06 | 0.2\nClearance (of a guide ring)\n in a cylinder | Drawing clearance | Max. clearance before repair\nPiston 160 | 0.2 | 1.6\nPiston\n 100 | 0.2 | 1.6\nPiston |  | \nPiston |  | \nWhen \nre-boring the cylinders observe CSN 027010\nClearance of a crosshead in crosshead guide | Drawing clearance | Max. clearance before repair\n | 0.12 - 0.16 | 0.4\nClearance of piston ring lock-teflon | prescribed clearance\n160 \n guide | 6.0 - 6.2\n100 \n guide | 4.0 - 4.2\n160sealing | 3.2 - 3.4\n100 sealing | 2.0 - 2.2\nIn multi - part piston rings made of carbon, the lock clearance is equal between \nall the segments\nThickness of cast iron, teflon \n and carbon piston rings | Prescribed | Min. thickness before exchange\nPiston ring 160 \n guide | 5.9 | 5.2\nPiston ring 100 \n guide | 4.9 | 4.2\nPacking piston ring \n 160 | 8.5 | 5.6\nPacking piston ring \n 100 | 6.5 | 4.3\n1 | Piston run 1.5+1.0 | 2 | Piston run 1.5+.5\n3 | Piston run 1.5-0.5 | 4 | Water drain\n5 | Suction | 6 | Discharge\n7 | Condensate \n Drain | 8 | Water Drain\n9 | Regulation | 10 | 1st \n stage Discharge 2nd stage Discharge\n11 | Oil Pressure | 12 | Condensate\n13 | Water inlet |  | \n1 | Piston | 2 | Top Cover | 3 | Liner | 4 | Flange\n5 | Bush | 6 | Bush | 7 | Bottom Cover | 8 | Small Flange\n9 | Big flange | 10 | Fixed Pin | 11 | Bolt M5 X10 | 12 | Bolt M 8 X25\n13 | Bolt M 6 X 20 | 14 | NUT | 15 | Washer | 16 | Bolt 6 X 14\n17 | Washer | 18 | Fixed Pin | 19 | Washer | 20 | Guide Ring 160\n21 | Guide Ring 100 | 22 | Guide Ring 160 | 23 | Guide Ring 100 |  | \nLocation: \n Equipment \ncode:\nChecked by: \nTested\nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-01.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-02.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-03.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة خطوات فحص المعدات I1 المطلوبة للضاغط المكبسي ذي المرحلتين، والتي يجب تنفيذها كل 2000 ساعة تشغيل كما هو موضح في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "بدأ المسودة الأولى م. Sameh Abd Alhakem، وراجعها المدير م. Saad Mostafa، ونقّحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Abdel Hameed رئيس القطاع في محطة Talkha Steam power station 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لهذا الضاغط"
  },
  {
   "type": "table",
   "rows": [
    [
     "نوع الضاغط",
     "2DSK 160B 12"
    ],
    [
     "عدد الضواغط",
     "7 [(OUS 20 24 ) & (OUS55,56)]"
    ],
    [
     "عدد الأسطوانات",
     "2"
    ],
    [
     "عدد المراحل",
     "2"
    ],
    [
     "قطر الأسطوانة / قطر ذراع المكبس",
     "160&100/40 mm"
    ],
    [
     "الشوط",
     "120 mm"
    ],
    [
     "السرعة",
     "590 l/min"
    ],
    [
     "ضغط السحب المطلق",
     "100 K pa"
    ],
    [
     "درجة حرارة السحب (عند رطوبة نسبية 75 %)",
     "+20 C"
    ],
    [
     "وزن الضاغط مع الملحقات (بدون المحرك)",
     "1860 Kg"
    ],
    [
     "وزن الضاغط",
     "1389 Kg"
    ],
    [
     "أثقل قطعة عند التركيب (الضاغط مع المحرك والإطار)",
     "2370 Kg"
    ],
    [
     "نوع زيت التزييت الموصى به",
     "DTE AA"
    ],
    [
     "نوع زيت التزييت البديل",
     "Misr super hydraulic 220"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "سعة الضاغط عند ظروف السحب (m3/h)",
     "178",
     "184",
     "170"
    ],
    [
     "ضغط الطرد (Mpa)",
     "1.0",
     "0.9",
     "2.0"
    ],
    [
     "درجة حرارة الطرد بعد المبرد اللاحق (C)",
     "35",
     "35",
     "38"
    ],
    [
     "القدرة الداخلة على وصلة الضاغط (Kw)",
     "23",
     "22",
     "29"
    ],
    [
     "القدرة المطلوبة للمحرك الكهربائي (Kw)",
     "",
     "",
     "30"
    ],
    [
     "استهلاك مياه التبريد 25 C (m3/h)",
     "",
     "",
     "2.5"
    ],
    [
     "تعبئة الزيت (Kg)",
     "",
     "",
     "30"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة والأحذية."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "اعزل قاطع الدائرة الكهربائية الخاص بمحرك هذا الضاغط.",
    "اعزل كابل التغذية الكهربائية لمحرك هذا الضاغط.",
    "يجب عزل الضاغط ميكانيكيًا بإغلاق صمام الطرد.",
    "أغلق إمداد مياه التبريد."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف.",
    "ساحب يدوي، مقياس الثخانة (فيلر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "مراجعة إحكام ربط جميع الوصلات المربوطة بالمسامير، وتحديدًا وصلات عمود المرفق مع الحدافة ومسامير وصلة محامل الإطار ومسامير ذراع التوصيل، وربط صواميل المكبس وذراعات المكبس. (انظر شكل 1)"
  },
  {
   "type": "list",
   "items": [
    "مراجعة إحكام ربط جميع الوصلات المربوطة بالمسامير، وتحديدًا وصلات عمود المرفق مع الحدافة ومسامير وصلة محامل الإطار ومسامير ذراع التوصيل، وربط صواميل المكبس وذراعات المكبس. (انظر شكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل حلقات المكبس - تُستبدل عند الضرورة"
  },
  {
   "type": "list",
   "items": [
    "يتم فحص حلقات المكبس بصريًا، وعند تلفها ميكانيكيًا تُستبدل",
    "يؤدي تآكل حلقات المكبس إلى انخفاض كمية الوسط المُسلَّم. وفي هذه الحالة يلزم استبدال طقم كامل من حلقات المكبس."
   ]
  },
  {
   "type": "paragraph",
   "text": "انتباه"
  },
  {
   "type": "paragraph",
   "text": "قبل البدء في تركيب حلقة المكبس على المكبس"
  },
  {
   "type": "list",
   "items": [
    "افحص الخلوص في القفل بعد التركيب في الأسطوانة.",
    "قد يؤدي الخلوص الصغير بعد التسخين إلى درجة حرارة التشغيل إلى تلامس طرفي حلقات المكبس، وقد يسبب تآكلًا مفرطًا أو انحشارًا في الأسطوانة.",
    "قد يؤدي الخلوص الكبير إلى عدم الإحكام وانخفاض السعة. (انظر شكل 2)",
    "افحص أيضًا الخلوص الجانبي بين حلقات المكبس والمجرى؛ إذ يجب أن تتحرك حلقة المكبس بحرية.",
    "يسبب الخلوص الجانبي الكبير ميلان الحلقات وتآكلها، بينما يسبب الخلوص الصغير وعدم حركة الحلقات في المجرى انحشارًا.",
    "يجب أيضًا استبدال الحلقات عندما يصل التآكل الأقصى إلى القيم المذكورة في السجلات. (انظر شكل 2)",
    "الخلوصات في أقفال حلقات المكبس مذكورة أيضًا في السجلات. (انظر شكل 2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص صمامات العمل في جميع المراحل،"
  },
  {
   "type": "paragraph",
   "text": "وصمام عدم الرجوع، أو استبدال الألواح والينابيع"
  },
  {
   "type": "list",
   "items": [
    "أخرج صمامات العمل وفكّكها ونظّف أجزاءها المنفصلة في الكيروسين بفرشاة ناعمة، وأزل الرواسب والشوائب.",
    "احرص على حماية الأجزاء المنفصلة للصمامات من التلف والتشوه.",
    "حاول منع تبديلها بعضها ببعض.",
    "حافظ على ربط موحد لمسامير التثبيت ومسامير أغطية الصمامات لمنع انحراف فوانيس الصمامات والصمامات."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة صمامات الأمان"
  },
  {
   "type": "list",
   "items": [
    "تأكد من عدم وجود تسرب داخلي.",
    "افحص وظيفة الينابيع.",
    "أعد معايرة صمامات الأمان وفقًا للضغط: صمام أمان المرحلة الأولى P=0.33 Mpa وصمام أمان المرحلة الثانية P=1.59 Mpa."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة مقاييس الضغط ومقاييس الحرارة، وإعادة معايرتها عند الضرورة"
  },
  {
   "type": "list",
   "items": [
    "نظّف جيوب مقاييس الحرارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "صيانة غدد عناصر الإغلاق والتحكم"
  },
  {
   "type": "list",
   "items": [
    "حافظ على تجهيزات الإغلاق والتحكم في حالة ممتازة.",
    "افحص إحكام أعمدة التحكم وأحكم ربط الغدة عند الضرورة، أو استبدل الحشوة."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنظيف فلتر الزيت والفلتر الشقي"
  },
  {
   "type": "list",
   "items": [
    "نظّف فلتر الزيت الموجود في الإطار باستخدام ثلاثي كلورو الإيثيلين أو البنزين التقني.",
    "جفّف الفلتر المغسول وأعد تركيبه.",
    "نظّف الفلتر الشقي بعد فترة تشغيل معينة؛ أوقف إمداد الزيت، وأخرج الفلتر واغسله بالبنزين.",
    "أحكم ربط مسمار الغدة واستبدل الحشوة، أو استبدل حلقة الحشوة لمنع أي تسرب زيت محتمل حول العمود.",
    "استبدل الحلقة الموجودة على الفلتر المفكك بعد إنزال المقبض.",
    "ضع طبقة رقيقة من الشحم على العمود وحرّكه قبل تركيب حلقة جديدة.",
    "توخَّ الحذر أثناء التعامل مع الشفاه والشرائح لتجنب أي عيب. (انظر شكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "تنظيف فلتر هواء السحب"
  },
  {
   "type": "list",
   "items": [
    "اعتنِ بفلتر السحب، ونظّف وبلّل حشوات الفلتر الأسطوانية وأعد طلاءها.",
    "تُغسل الحشوات المتسخة في ماء دافئ مع منظف",
    "تُبلَّل قطع الإدخال النظيفة الجافة في زيت منخفض التجمد.",
    "بعد تقطير الزيت، بعد حوالي 2-3 ساعات، تُعاد الحشوات إلى موضعها. (انظر شكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل غدد الحشوة"
  },
  {
   "type": "list",
   "items": [
    "يُستدل على تآكل مانع التسرب من الصفير / النفخ أثناء تشغيل المجموعة.",
    "استبدل مانع التسرب كاملًا دائمًا كوحدة واحدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص صمام التحكم وجهاز خفض الضغط"
  },
  {
   "type": "list",
   "items": [
    "في حالة وجود أي ضجيج غير طبيعي في صمامات التنظيم وجهاز خفض الضغط لصمامات السحب، فكّك الصمامات المعيبة وقم بصيانتها أو استبدلها بأخرى جديدة.",
    "افحص حرية الحركة والإحكام لمكابس جلبة جسم صمام التحكم وفي جلب أغطية صمامات السحب."
   ]
  },
  {
   "type": "paragraph",
   "text": "جدول الخلوصات الموصى بها"
  },
  {
   "type": "table",
   "rows": [
    [
     "الخلوص الشعاعي للمحمل",
     "خلوص الرسم",
     "أقصى خلوص قبل الإصلاح"
    ],
    [
     "المحمل الرئيسي",
     "0.08 - 0.14",
     "0.25"
    ],
    [
     "سبيكة ذراع التوصيل",
     "0.08 - 0.14",
     "0.25"
    ],
    [
     "جلبة ذراع التوصيل",
     "0.025 - 0.06",
     "0.2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الخلوص (لحلقة التوجيه) في الأسطوانة",
     "خلوص الرسم",
     "أقصى خلوص قبل الإصلاح"
    ],
    [
     "مكبس 160",
     "0.2",
     "1.6"
    ],
    [
     "مكبس 100",
     "0.2",
     "1.6"
    ],
    [
     "مكبس",
     "",
     ""
    ],
    [
     "مكبس",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "عند إعادة توسيع الأسطوانات (الخراطة)، راعِ المواصفة CSN 027010"
  },
  {
   "type": "table",
   "rows": [
    [
     "خلوص الصليبة في دليل الصليبة",
     "خلوص الرسم",
     "أقصى خلوص قبل الإصلاح"
    ],
    [
     "",
     "0.12 - 0.16",
     "0.4"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "خلوص قفل حلقة المكبس - تفلون",
     "الخلوص المقرر"
    ],
    [
     "دليل 160",
     "6.0 - 6.2"
    ],
    [
     "دليل 100",
     "4.0 - 4.2"
    ],
    [
     "إحكام 160",
     "3.2 - 3.4"
    ],
    [
     "إحكام 100",
     "2.0 - 2.2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "في حلقات المكبس متعددة الأجزاء المصنوعة من الكربون، يكون خلوص القفل متساويًا بين جميع القطع"
  },
  {
   "type": "table",
   "rows": [
    [
     "سمك حلقات المكبس المصنوعة من الحديد الزهر والتفلون والكربون",
     "المقرر",
     "أقل سمك قبل الاستبدال"
    ],
    [
     "حلقة مكبس 160 دليل",
     "5.9",
     "5.2"
    ],
    [
     "حلقة مكبس 100 دليل",
     "4.9",
     "4.2"
    ],
    [
     "حلقة مكبس الحشوة 160",
     "8.5",
     "5.6"
    ],
    [
     "حلقة مكبس الحشوة 100",
     "6.5",
     "4.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مشوار المكبس 1.5+1.0",
     "2",
     "مشوار المكبس 1.5+.5"
    ],
    [
     "3",
     "مشوار المكبس 1.5-0.5",
     "4",
     "تصريف المياه"
    ],
    [
     "5",
     "السحب",
     "6",
     "الطرد"
    ],
    [
     "7",
     "تصريف المتكثفات",
     "8",
     "تصريف المياه"
    ],
    [
     "9",
     "التنظيم",
     "10",
     "طرد المرحلة الأولى وطرد المرحلة الثانية"
    ],
    [
     "11",
     "ضغط الزيت",
     "12",
     "المتكثفات"
    ],
    [
     "13",
     "دخول المياه",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مكبس",
     "2",
     "الغطاء العلوي",
     "3",
     "بطانة",
     "4",
     "شفة"
    ],
    [
     "5",
     "جلبة",
     "6",
     "جلبة",
     "7",
     "الغطاء السفلي",
     "8",
     "شفة صغيرة"
    ],
    [
     "9",
     "شفة كبيرة",
     "10",
     "مسمار تثبيت",
     "11",
     "مسمار M5 X10",
     "12",
     "مسمار M 8 X25"
    ],
    [
     "13",
     "مسمار M 6 X 20",
     "14",
     "صامولة",
     "15",
     "وردة",
     "16",
     "مسمار 6 X 14"
    ],
    [
     "17",
     "وردة",
     "18",
     "مسمار تثبيت",
     "19",
     "وردة",
     "20",
     "حلقة توجيه 160"
    ],
    [
     "21",
     "حلقة توجيه 100",
     "22",
     "حلقة توجيه 160",
     "23",
     "حلقة توجيه 100",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: رمز المعدة:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص بواسطة: تم الاختبار بتاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة خطوات فحص المعدات I1 المطلوبة للضاغط المكبسي ذي المرحلتين، والتي يجب تنفيذها كل 2000 ساعة تشغيل كما هو موضح في خانة العنوان أعلاه.\nبدأ المسودة الأولى م. Sameh Abd Alhakem، وراجعها المدير م. Saad Mostafa، ونقّحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Abdel Hameed رئيس القطاع في محطة Talkha Steam power station 2x210MW.\nالمواصفات الفنية لهذا الضاغط\nنوع الضاغط | 2DSK 160B 12\nعدد الضواغط | 7 [(OUS 20 24 ) & (OUS55,56)]\nعدد الأسطوانات | 2\nعدد المراحل | 2\nقطر الأسطوانة / قطر ذراع المكبس | 160&100/40 mm\nالشوط | 120 mm\nالسرعة | 590 l/min\nضغط السحب المطلق | 100 K pa\nدرجة حرارة السحب (عند رطوبة نسبية 75 %) | +20 C\nوزن الضاغط مع الملحقات (بدون المحرك) | 1860 Kg\nوزن الضاغط | 1389 Kg\nأثقل قطعة عند التركيب (الضاغط مع المحرك والإطار) | 2370 Kg\nنوع زيت التزييت الموصى به | DTE AA\nنوع زيت التزييت البديل | Misr super hydraulic 220\nسعة الضاغط عند ظروف السحب (m3/h) | 178 | 184 | 170\nضغط الطرد (Mpa) | 1.0 | 0.9 | 2.0\nدرجة حرارة الطرد بعد المبرد اللاحق (C) | 35 | 35 | 38\nالقدرة الداخلة على وصلة الضاغط (Kw) | 23 | 22 | 29\nالقدرة المطلوبة للمحرك الكهربائي (Kw) |  |  | 30\nاستهلاك مياه التبريد 25 C (m3/h) |  |  | 2.5\nتعبئة الزيت (Kg) |  |  | 30\nاحتياطات السلامة\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذير تحيط بمنطقة العمل،\nارتداء خوذة السلامة والأحذية.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nاعزل قاطع الدائرة الكهربائية الخاص بمحرك هذا الضاغط.\nاعزل كابل التغذية الكهربائية لمحرك هذا الضاغط.\nيجب عزل الضاغط ميكانيكيًا بإغلاق صمام الطرد.\nأغلق إمداد مياه التبريد.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nساحب يدوي، مقياس الثخانة (فيلر).\nالعمل المراد تنفيذه\nمراجعة إحكام ربط جميع الوصلات المربوطة بالمسامير، وتحديدًا وصلات عمود المرفق مع الحدافة ومسامير وصلة محامل الإطار ومسامير ذراع التوصيل، وربط صواميل المكبس وذراعات المكبس. (انظر شكل 1)\nمراجعة إحكام ربط جميع الوصلات المربوطة بالمسامير، وتحديدًا وصلات عمود المرفق مع الحدافة ومسامير وصلة محامل الإطار ومسامير ذراع التوصيل، وربط صواميل المكبس وذراعات المكبس. (انظر شكل 1)\nفحص تآكل حلقات المكبس - تُستبدل عند الضرورة\nيتم فحص حلقات المكبس بصريًا، وعند تلفها ميكانيكيًا تُستبدل\nيؤدي تآكل حلقات المكبس إلى انخفاض كمية الوسط المُسلَّم. وفي هذه الحالة يلزم استبدال طقم كامل من حلقات المكبس.\nانتباه\nقبل البدء في تركيب حلقة المكبس على المكبس\nافحص الخلوص في القفل بعد التركيب في الأسطوانة.\nقد يؤدي الخلوص الصغير بعد التسخين إلى درجة حرارة التشغيل إلى تلامس طرفي حلقات المكبس، وقد يسبب تآكلًا مفرطًا أو انحشارًا في الأسطوانة.\nقد يؤدي الخلوص الكبير إلى عدم الإحكام وانخفاض السعة. (انظر شكل 2)\nافحص أيضًا الخلوص الجانبي بين حلقات المكبس والمجرى؛ إذ يجب أن تتحرك حلقة المكبس بحرية.\nيسبب الخلوص الجانبي الكبير ميلان الحلقات وتآكلها، بينما يسبب الخلوص الصغير وعدم حركة الحلقات في المجرى انحشارًا.\nيجب أيضًا استبدال الحلقات عندما يصل التآكل الأقصى إلى القيم المذكورة في السجلات. (انظر شكل 2)\nالخلوصات في أقفال حلقات المكبس مذكورة أيضًا في السجلات. (انظر شكل 2)\nفحص صمامات العمل في جميع المراحل،\nوصمام عدم الرجوع، أو استبدال الألواح والينابيع\nأخرج صمامات العمل وفكّكها ونظّف أجزاءها المنفصلة في الكيروسين بفرشاة ناعمة، وأزل الرواسب والشوائب.\nاحرص على حماية الأجزاء المنفصلة للصمامات من التلف والتشوه.\nحاول منع تبديلها بعضها ببعض.\nحافظ على ربط موحد لمسامير التثبيت ومسامير أغطية الصمامات لمنع انحراف فوانيس الصمامات والصمامات.\nفحص وظيفة صمامات الأمان\nتأكد من عدم وجود تسرب داخلي.\nافحص وظيفة الينابيع.\nأعد معايرة صمامات الأمان وفقًا للضغط: صمام أمان المرحلة الأولى P=0.33 Mpa وصمام أمان المرحلة الثانية P=1.59 Mpa.\nفحص وظيفة مقاييس الضغط ومقاييس الحرارة، وإعادة معايرتها عند الضرورة\nنظّف جيوب مقاييس الحرارة.\nصيانة غدد عناصر الإغلاق والتحكم\nحافظ على تجهيزات الإغلاق والتحكم في حالة ممتازة.\nافحص إحكام أعمدة التحكم وأحكم ربط الغدة عند الضرورة، أو استبدل الحشوة.\nتنظيف فلتر الزيت والفلتر الشقي\nنظّف فلتر الزيت الموجود في الإطار باستخدام ثلاثي كلورو الإيثيلين أو البنزين التقني.\nجفّف الفلتر المغسول وأعد تركيبه.\nنظّف الفلتر الشقي بعد فترة تشغيل معينة؛ أوقف إمداد الزيت، وأخرج الفلتر واغسله بالبنزين.\nأحكم ربط مسمار الغدة واستبدل الحشوة، أو استبدل حلقة الحشوة لمنع أي تسرب زيت محتمل حول العمود.\nاستبدل الحلقة الموجودة على الفلتر المفكك بعد إنزال المقبض.\nضع طبقة رقيقة من الشحم على العمود وحرّكه قبل تركيب حلقة جديدة.\nتوخَّ الحذر أثناء التعامل مع الشفاه والشرائح لتجنب أي عيب. (انظر شكل 1)\nتنظيف فلتر هواء السحب\nاعتنِ بفلتر السحب، ونظّف وبلّل حشوات الفلتر الأسطوانية وأعد طلاءها.\nتُغسل الحشوات المتسخة في ماء دافئ مع منظف\nتُبلَّل قطع الإدخال النظيفة الجافة في زيت منخفض التجمد.\nبعد تقطير الزيت، بعد حوالي 2-3 ساعات، تُعاد الحشوات إلى موضعها. (انظر شكل 1)\nفحص تآكل غدد الحشوة\nيُستدل على تآكل مانع التسرب من الصفير / النفخ أثناء تشغيل المجموعة.\nاستبدل مانع التسرب كاملًا دائمًا كوحدة واحدة.\nفحص صمام التحكم وجهاز خفض الضغط\nفي حالة وجود أي ضجيج غير طبيعي في صمامات التنظيم وجهاز خفض الضغط لصمامات السحب، فكّك الصمامات المعيبة وقم بصيانتها أو استبدلها بأخرى جديدة.\nافحص حرية الحركة والإحكام لمكابس جلبة جسم صمام التحكم وفي جلب أغطية صمامات السحب.\nجدول الخلوصات الموصى بها\nالخلوص الشعاعي للمحمل | خلوص الرسم | أقصى خلوص قبل الإصلاح\nالمحمل الرئيسي | 0.08 - 0.14 | 0.25\nسبيكة ذراع التوصيل | 0.08 - 0.14 | 0.25\nجلبة ذراع التوصيل | 0.025 - 0.06 | 0.2\nالخلوص (لحلقة التوجيه) في الأسطوانة | خلوص الرسم | أقصى خلوص قبل الإصلاح\nمكبس 160 | 0.2 | 1.6\nمكبس 100 | 0.2 | 1.6\nمكبس |  | \nمكبس |  | \nعند إعادة توسيع الأسطوانات (الخراطة)، راعِ المواصفة CSN 027010\nخلوص الصليبة في دليل الصليبة | خلوص الرسم | أقصى خلوص قبل الإصلاح\n | 0.12 - 0.16 | 0.4\nخلوص قفل حلقة المكبس - تفلون | الخلوص المقرر\nدليل 160 | 6.0 - 6.2\nدليل 100 | 4.0 - 4.2\nإحكام 160 | 3.2 - 3.4\nإحكام 100 | 2.0 - 2.2\nفي حلقات المكبس متعددة الأجزاء المصنوعة من الكربون، يكون خلوص القفل متساويًا بين جميع القطع\nسمك حلقات المكبس المصنوعة من الحديد الزهر والتفلون والكربون | المقرر | أقل سمك قبل الاستبدال\nحلقة مكبس 160 دليل | 5.9 | 5.2\nحلقة مكبس 100 دليل | 4.9 | 4.2\nحلقة مكبس الحشوة 160 | 8.5 | 5.6\nحلقة مكبس الحشوة 100 | 6.5 | 4.3\n1 | مشوار المكبس 1.5+1.0 | 2 | مشوار المكبس 1.5+.5\n3 | مشوار المكبس 1.5-0.5 | 4 | تصريف المياه\n5 | السحب | 6 | الطرد\n7 | تصريف المتكثفات | 8 | تصريف المياه\n9 | التنظيم | 10 | طرد المرحلة الأولى وطرد المرحلة الثانية\n11 | ضغط الزيت | 12 | المتكثفات\n13 | دخول المياه |  | \n1 | مكبس | 2 | الغطاء العلوي | 3 | بطانة | 4 | شفة\n5 | جلبة | 6 | جلبة | 7 | الغطاء السفلي | 8 | شفة صغيرة\n9 | شفة كبيرة | 10 | مسمار تثبيت | 11 | مسمار M5 X10 | 12 | مسمار M 8 X25\n13 | مسمار M 6 X 20 | 14 | صامولة | 15 | وردة | 16 | مسمار 6 X 14\n17 | وردة | 18 | مسمار تثبيت | 19 | وردة | 20 | حلقة توجيه 160\n21 | حلقة توجيه 100 | 22 | حلقة توجيه 160 | 23 | حلقة توجيه 100 |  | \nالموقع: رمز المعدة:\nتم الفحص بواسطة: تم الاختبار بتاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}