{
 "id": "gen-docs-boilers-cp-024-r0-htm",
 "doc_number": "CP-024-R0",
 "title_en": "cp-024-r0 \nAPPROVED",
 "title_ar": "CP-024-R0 معتمدة",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/cp-024-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the\nminor maintenance procedures \nsteps \nP2 \nrequired for the two-stage piston compressor,\nwhich must be performed \nevery 8000 operating hours\nas indicated in the \nabove title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSameh Abd Alhakem, \nreviewed by director: eng. Saad Mostafa, and revised by quality control eng. \nSamir Abdel Gelil at EDEPCo., accepted by general director: eng. Ali Al-Lithy, \nand approved by eng Mostafa Abdel Hameed Head Sector\nat Talkha Steam power station 2x210MW"
  },
  {
   "type": "paragraph",
   "text": "Technical specification"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, breathing mask, safety glasses,... \n etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Isolate \nthe circuit breaker for the motor of this compressor.",
    "Isolate the electrical cable feeding of \nthe motor of this compressor.",
    "The\ncompressor must be isolated \nmechanically by closing delivery valve.",
    "Close the cooling water supply."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid, Manual puller, Feeler gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Check of \n tightening of all bolted connections, namely connections of the crankshaft \n with a flywheel and a coupling bolts of frame bearings and of connecting rod \n bolts, tightening of piston nuts and of piston rods. (see figure 1)"
  },
  {
   "type": "list",
   "items": [
    "Check of \n tightening of all bolted connections, namely connections of the crankshaft \n with a flywheel and a coupling bolts of frame bearings and of connecting rod \n bolts, tightening of piston nuts and of piston rods. (see figure 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of Wear of Piston Rings - exchange when necessary"
  },
  {
   "type": "list",
   "items": [
    "Check of piston rings is carried out \n visually, when they are mechanically damaged, exchange them",
    "Worn piston rings result in a drop \n of the delivered medium. In this case it is necessary to exchange a complete \n set of piston rings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attention"
  },
  {
   "type": "paragraph",
   "text": "Before starting mounting the piston ring on \na piston"
  },
  {
   "type": "list",
   "items": [
    "Before starting mounting the piston ring on \na piston",
    "Check clearance in a lock after \n fitting into cylinder.",
    "A small clearance after heating to \n opr. temperature may cause a bearing of both ends of piston rings and may \n cause an excessive wear , resp. seizing in cylinder .",
    "A big clearance may cause non \n tightness and decrease of the capacity . ( see FIG 2 )",
    "Check also side clearance between \n piston rings and a groove of piston ring should move freely.",
    "A big side clearance causes tilting \n of rings and its wear, a small clearance and thus non- movability of rings in \n a groove cause a seizing.",
    "Rings are to be exchanged also when \n maximum wear reached the values mentioned in records. ( see FIG 2 )",
    "Clearances \n in locks of piston rings are also mentioned in records. ( see fig 2 )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of Working Valves in \nall stages and of non-return Valve resp. exchange of Plates and Springs"
  },
  {
   "type": "list",
   "items": [
    "Take \n out and dismount working valves and clean their individual parts in kerosene \n by fine brush remove sediments and impurities.",
    "Individual parts of valves are to be \n protected against damage and deformations.",
    "Try to prevent their mutual change.",
    "Keep an uniform tightening of \n holding down screws and of screws in valve covers in order to prevent a \n crossing of valve lanterns and of valves."
   ]
  },
  {
   "type": "paragraph",
   "text": "External inspection of shaft in parts of the main bearings"
  },
  {
   "type": "paragraph",
   "text": "Check the function of safety valves"
  },
  {
   "type": "paragraph",
   "text": "Check \nthere is no interval leakage."
  },
  {
   "type": "paragraph",
   "text": "Check spring function"
  },
  {
   "type": "list",
   "items": [
    "Check \nthere is no interval leakage.",
    "Check spring function",
    "Recalibrate the safety valves \n according to pressure 1st stage safety valve P=0.33 Mpa & 2nd \n stage safety valve P= 1.59 Mpa"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check function of pressure \ngauges and thermometers, recalibrate when necessary"
  },
  {
   "type": "list",
   "items": [
    "Clean \n thermometer pockets."
   ]
  },
  {
   "type": "paragraph",
   "text": "Maintenance of glands of shut- off control elements."
  },
  {
   "type": "list",
   "items": [
    "The shut off and control fittings \n are to be maintained in a perfect condition.",
    "Check tightness of control spindles \n and tighten the gland when necessary, Resp. exchange the packing."
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning of oil filter and of slot filter."
  },
  {
   "type": "list",
   "items": [
    "Cleaning of oil filter in frame is \n carried out by trichloro-ethylene or by technical benzene.",
    "The \n washed filter should be dried and remounted.",
    "Cleaning of slot filter after a \n certain operation period , stop the oil supply ,remove filter and wash in \n benzene .",
    "Possible oil escape round a spindle \n can be prevented by tightening of gland bolt and exchanged of packing or by \n exchanged of packing ring.",
    "The \n ring will be exchanged on a dismounted filter after taking down a handle.",
    "Before putting on a new ring, we \n recommend to apply a thin layer of grease on a spindle and slide it.",
    "Lips and lamella must not be damaged \n during handling. ( see FIG 1 )"
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning of suction air filter"
  },
  {
   "type": "list",
   "items": [
    "Maintenance of suction filter requires \n namely cleaning and wetting of cylinder filter inserts and repainting.",
    "Dirty inserts are washed in worm water with \n detergent.",
    "Clean dry insertion pieces are wetted in low \n congealing oil.",
    "After oil dripping approx. after 2-3 hours \n the inserts remounted. ( see FIG 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of wear of all piston rods \nand of glands"
  },
  {
   "type": "list",
   "items": [
    "When the piston rod is scratched, the \n scratched may be reground and polished.",
    "Worn piston rod (with a smaller diameter \n than by 0.3 mm) is to be exchanged.",
    "Worn seal leaks oil from a frame into \n intermediate frame.",
    "Check and modify the size of inclined cross \n sections between individual segments of a bronze gland.",
    "The cross section should be 0.3-0.35 mm . \n active surface of gland are treated by scraping on an arbor or on a piston rod \n , try to keep sharp edges on a lower part of scraping segments ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of wear of packing glands."
  },
  {
   "type": "list",
   "items": [
    "Worn seal is indicated by whistling / \n blowing during the set run.",
    "Always exchange complete seal as an unit."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of control valve and of pressing \noff device"
  },
  {
   "type": "list",
   "items": [
    "Regulating valve and depressing device of \n suction valves must be maintained in a perfect function condition.",
    "Check movability and tightness of pistons in \n the bush of control valve casing and in bushes of covers of suction valves. \n When exchanging the bush in a control valve bush remill inner diameter 10 H7 \n after pressing and drill two by-pass holes Ф 5 \n mm . Bushes of depressing pistons are to be remilled. A new piston is to be \n ground manually in body bush to ensure its tightness."
   ]
  },
  {
   "type": "paragraph",
   "text": "External check of reduction parts of \nconnecting rods and of bolts."
  },
  {
   "type": "paragraph",
   "text": "Check of wear of cylinder bushes \ncross-head guide."
  },
  {
   "type": "list",
   "items": [
    "Measurement is carried out by a micrometer \n to inside diameter.",
    "When the clearance of a cross-head line \n exceeds values in check record exchange the respective detail.",
    "When scratches appear on an active surface, \n regrind them and polish."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of function of valves, which are \npermanently open or closed during operation"
  },
  {
   "type": "paragraph",
   "text": "Check, resp. exchange of functional elements incl. Water fittings"
  },
  {
   "type": "paragraph",
   "text": "Cleaning of oil piping of circulating \nsystem"
  },
  {
   "type": "paragraph",
   "text": "Check of brasses in frame bearings, \nconnecting rod brasses and of bushes"
  },
  {
   "type": "list",
   "items": [
    "Wear of brasses of the main and connecting \n rod bearings and bushes of piston pins results in an increased knocking in a \n lower part of the set , namely during idle run .",
    "When radial clearance (oil clearance) \n exceeds recommended values in a check record , exchange the brasses and bushes \n .",
    "At the same time check quality of the \n surface of pins of crankshaft resp. of connecting rod pins. Damaged surface is \n to be finished or reground.",
    "Oil clearance is measured by a feeler gauge \n .",
    "Spare brasses are delivered with a fitting \n allowance, the brasses are to be scratched to tolerance site in a check \n record. Connecting rod brasses and bushes are to be mounted in a connecting \n rod and both openings are to be milled to tolerance mentioned. Keep the \n alignment of both openings."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of cross-head pins"
  },
  {
   "type": "list",
   "items": [
    "Measure the ovality of cross-head pins.",
    "When the ovality exceeds a value mentioned \n in a check records, exchange the pins ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of tightness all gas discharge and water fittings \n*"
  },
  {
   "type": "list",
   "items": [
    "The \n maintenance itself and pressure test are to be carried out in accordance with \n documentation of the suppliers."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check and Inspect the intermediate \ncooler, resp. of after-cooler with pressure and \ntightness water test **"
  },
  {
   "type": "list",
   "items": [
    "By press water in every water tube from one \n end and blind the other ends and see if there is any leakage in the air space."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of water space of cylinders head \nand of intermediate cooler resp. of after cooler ***"
  },
  {
   "type": "list",
   "items": [
    "In order to make the cleaning of cylinders \n easy, they are provided with cleaning openings blinded.",
    "After having removed respective covers, \n clean water space from sediments and mud.",
    "In bundle intermediate cooler, resp .",
    "After-cooler check passage of tubes and \n tightness of beading in tube plates.",
    "When the tube is broken, blind it on both \n sides and exchange when necessary."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attention: \n *, \n**, *** at least once a \nyear"
  },
  {
   "type": "paragraph",
   "text": "Recommended Clearance"
  },
  {
   "type": "paragraph",
   "text": "When \nre-boring the cylinders observe CSN 027010"
  },
  {
   "type": "paragraph",
   "text": "In multi - part piston rings made of carbon, the lock clearance is equal between \nall the segments"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "",
     "2",
     ""
    ],
    [
     "3",
     "",
     "4",
     ""
    ],
    [
     "5",
     "",
     "6",
     ""
    ],
    [
     "7",
     "Condensate \n Drain",
     "8",
     "Water Drain"
    ],
    [
     "9",
     "Regulation",
     "10",
     "1st \n stage Discharge 2nd stage Discharge"
    ],
    [
     "11",
     "Oil Pressure",
     "12",
     "Condensate"
    ],
    [
     "13",
     "Water inlet",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Piston",
     "",
     "Top Cover",
     "3",
     "Liner",
     "4",
     "Flange"
    ],
    [
     "5",
     "Bush",
     "",
     "Bush",
     "7",
     "Bottom Cover",
     "8",
     "Small Flange"
    ],
    [
     "9",
     "Big flange",
     "10",
     "Fixed Pin",
     "11",
     "Bolt M5 X10",
     "12",
     "Bolt M 8 X25"
    ],
    [
     "13",
     "Bolt M 6 X 20",
     "14",
     "NUT",
     "15",
     "Washer",
     "16",
     "Bolt 6 X 14"
    ],
    [
     "17",
     "Washer",
     "18",
     "Fixed Pin",
     "19",
     "Washer",
     "20",
     "Guide Ring 160"
    ],
    [
     "21",
     "Guide Ring 100",
     "22",
     "Guide Ring 160",
     "23",
     "Guide Ring 100",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nCopressor Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked by: \nTested\nDate: Signature:"
  }
 ],
 "text": "Power stations\nTechnical Procedure\nIntroduction\nThis document out lines the\nminor maintenance procedures \nsteps \nP2 \nrequired for the two-stage piston compressor,\nwhich must be performed \nevery 8000 operating hours\nas indicated in the \nabove title block.\nThe first draft initiated by eng. \nSameh Abd Alhakem, \nreviewed by director: eng. Saad Mostafa, and revised by quality control eng. \nSamir Abdel Gelil at EDEPCo., accepted by general director: eng. Ali Al-Lithy, \nand approved by eng Mostafa Abdel Hameed Head Sector\nat Talkha Steam power station 2x210MW\nTechnical specification\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear \n the appropriate safety and healthy equipment as safety \n helmet, safety shoes, breathing mask, safety glasses,... \n etc\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nIsolate \nthe circuit breaker for the motor of this compressor.\nIsolate the electrical cable feeding of \nthe motor of this compressor.\nThe\ncompressor must be isolated \nmechanically by closing delivery valve.\nClose the cooling water supply.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid, Manual puller, Feeler gauge.\nWork to be Carried Out\nCheck of \n tightening of all bolted connections, namely connections of the crankshaft \n with a flywheel and a coupling bolts of frame bearings and of connecting rod \n bolts, tightening of piston nuts and of piston rods. (see figure 1)\nCheck of \n tightening of all bolted connections, namely connections of the crankshaft \n with a flywheel and a coupling bolts of frame bearings and of connecting rod \n bolts, tightening of piston nuts and of piston rods. (see figure 1)\nCheck of Wear of Piston Rings - exchange when necessary\nCheck of piston rings is carried out \n visually, when they are mechanically damaged, exchange them\nWorn piston rings result in a drop \n of the delivered medium. In this case it is necessary to exchange a complete \n set of piston rings.\nAttention\nBefore starting mounting the piston ring on \na piston\nBefore starting mounting the piston ring on \na piston\nCheck clearance in a lock after \n fitting into cylinder.\nA small clearance after heating to \n opr. temperature may cause a bearing of both ends of piston rings and may \n cause an excessive wear , resp. seizing in cylinder .\nA big clearance may cause non \n tightness and decrease of the capacity . ( see FIG 2 )\nCheck also side clearance between \n piston rings and a groove of piston ring should move freely.\nA big side clearance causes tilting \n of rings and its wear, a small clearance and thus non- movability of rings in \n a groove cause a seizing.\nRings are to be exchanged also when \n maximum wear reached the values mentioned in records. ( see FIG 2 )\nClearances \n in locks of piston rings are also mentioned in records. ( see fig 2 )\nInspection of Working Valves in \nall stages and of non-return Valve resp. exchange of Plates and Springs\nTake \n out and dismount working valves and clean their individual parts in kerosene \n by fine brush remove sediments and impurities.\nIndividual parts of valves are to be \n protected against damage and deformations.\nTry to prevent their mutual change.\nKeep an uniform tightening of \n holding down screws and of screws in valve covers in order to prevent a \n crossing of valve lanterns and of valves.\nExternal inspection of shaft in parts of the main bearings\nCheck the function of safety valves\nCheck \nthere is no interval leakage.\nCheck spring function\nCheck \nthere is no interval leakage.\nCheck spring function\nRecalibrate the safety valves \n according to pressure 1st stage safety valve P=0.33 Mpa & 2nd \n stage safety valve P= 1.59 Mpa\nCheck function of pressure \ngauges and thermometers, recalibrate when necessary\nClean \n thermometer pockets.\nMaintenance of glands of shut- off control elements.\nThe shut off and control fittings \n are to be maintained in a perfect condition.\nCheck tightness of control spindles \n and tighten the gland when necessary, Resp. exchange the packing.\nCleaning of oil filter and of slot filter.\nCleaning of oil filter in frame is \n carried out by trichloro-ethylene or by technical benzene.\nThe \n washed filter should be dried and remounted.\nCleaning of slot filter after a \n certain operation period , stop the oil supply ,remove filter and wash in \n benzene .\nPossible oil escape round a spindle \n can be prevented by tightening of gland bolt and exchanged of packing or by \n exchanged of packing ring.\nThe \n ring will be exchanged on a dismounted filter after taking down a handle.\nBefore putting on a new ring, we \n recommend to apply a thin layer of grease on a spindle and slide it.\nLips and lamella must not be damaged \n during handling. ( see FIG 1 )\nCleaning of suction air filter\nMaintenance of suction filter requires \n namely cleaning and wetting of cylinder filter inserts and repainting.\nDirty inserts are washed in worm water with \n detergent.\nClean dry insertion pieces are wetted in low \n congealing oil.\nAfter oil dripping approx. after 2-3 hours \n the inserts remounted. ( see FIG 1)\nCheck of wear of all piston rods \nand of glands\nWhen the piston rod is scratched, the \n scratched may be reground and polished.\nWorn piston rod (with a smaller diameter \n than by 0.3 mm) is to be exchanged.\nWorn seal leaks oil from a frame into \n intermediate frame.\nCheck and modify the size of inclined cross \n sections between individual segments of a bronze gland.\nThe cross section should be 0.3-0.35 mm . \n active surface of gland are treated by scraping on an arbor or on a piston rod \n , try to keep sharp edges on a lower part of scraping segments .\nCheck of wear of packing glands.\nWorn seal is indicated by whistling / \n blowing during the set run.\nAlways exchange complete seal as an unit.\nCheck of control valve and of pressing \noff device\nRegulating valve and depressing device of \n suction valves must be maintained in a perfect function condition.\nCheck movability and tightness of pistons in \n the bush of control valve casing and in bushes of covers of suction valves. \n When exchanging the bush in a control valve bush remill inner diameter 10 H7 \n after pressing and drill two by-pass holes Ф 5 \n mm . Bushes of depressing pistons are to be remilled. A new piston is to be \n ground manually in body bush to ensure its tightness.\nExternal check of reduction parts of \nconnecting rods and of bolts.\nCheck of wear of cylinder bushes \ncross-head guide.\nMeasurement is carried out by a micrometer \n to inside diameter.\nWhen the clearance of a cross-head line \n exceeds values in check record exchange the respective detail.\nWhen scratches appear on an active surface, \n regrind them and polish.\nCheck of function of valves, which are \npermanently open or closed during operation\nCheck, resp. exchange of functional elements incl. Water fittings\nCleaning of oil piping of circulating \nsystem\nCheck of brasses in frame bearings, \nconnecting rod brasses and of bushes\nWear of brasses of the main and connecting \n rod bearings and bushes of piston pins results in an increased knocking in a \n lower part of the set , namely during idle run .\nWhen radial clearance (oil clearance) \n exceeds recommended values in a check record , exchange the brasses and bushes \n .\nAt the same time check quality of the \n surface of pins of crankshaft resp. of connecting rod pins. Damaged surface is \n to be finished or reground.\nOil clearance is measured by a feeler gauge \n .\nSpare brasses are delivered with a fitting \n allowance, the brasses are to be scratched to tolerance site in a check \n record. Connecting rod brasses and bushes are to be mounted in a connecting \n rod and both openings are to be milled to tolerance mentioned. Keep the \n alignment of both openings.\nCheck of cross-head pins\nMeasure the ovality of cross-head pins.\nWhen the ovality exceeds a value mentioned \n in a check records, exchange the pins .\nCheck of tightness all gas discharge and water fittings \n*\nThe \n maintenance itself and pressure test are to be carried out in accordance with \n documentation of the suppliers.\nCheck and Inspect the intermediate \ncooler, resp. of after-cooler with pressure and \ntightness water test **\nBy press water in every water tube from one \n end and blind the other ends and see if there is any leakage in the air space.\nCheck of water space of cylinders head \nand of intermediate cooler resp. of after cooler ***\nIn order to make the cleaning of cylinders \n easy, they are provided with cleaning openings blinded.\nAfter having removed respective covers, \n clean water space from sediments and mud.\nIn bundle intermediate cooler, resp .\nAfter-cooler check passage of tubes and \n tightness of beading in tube plates.\nWhen the tube is broken, blind it on both \n sides and exchange when necessary.\nAttention: \n *, \n**, *** at least once a \nyear\nRecommended Clearance\nWhen \nre-boring the cylinders observe CSN 027010\nIn multi - part piston rings made of carbon, the lock clearance is equal between \nall the segments\n\n\nLocation: \nCopressor Code:\nChecked by: \nTested\nDate: Signature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-01.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-02.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/cp-023-03.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "paragraph",
   "text": "محطات القوى"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة خطوات إجراءات الصيانة البسيطة P2 المطلوبة للضاغط المكبسي ذي المرحلتين، التي يجب تنفيذها كل 8000 ساعة تشغيل كما هو موضح في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "بدأ المسودة الأولى م. Sameh Abd Alhakem، وراجعها المدير م. Saad Mostafa، ونقحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Abdel Hameed رئيس القطاع في محطة Talkha Steam power station 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة لبطاقة الهوية."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء معدات السلامة والصحة المناسبة مثل خوذة السلامة وأحذية السلامة وقناع التنفس ونظارات السلامة، ... إلخ"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة لبطاقة الهوية.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "اعزل قاطع الدائرة الخاص بمحرك هذا الضاغط.",
    "اعزل كابل التغذية الكهربائية لمحرك هذا الضاغط.",
    "يجب عزل الضاغط ميكانيكيًا بإغلاق صمام الطرد.",
    "أغلق إمداد مياه التبريد."
   ]
  },
  {
   "type": "paragraph",
   "text": "أدوات ومعدات"
  },
  {
   "type": "list",
   "items": [
    "طقم أدوات صيانة كامل.",
    "سائل تنظيف، ساحب يدوي، مجس قياس (فييلر)."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص إحكام جميع الوصلات المربوطة بالمسامير، وهي وصلات العمود المرفقي مع دولاب الموازنة ومسامير وصلة محامل الهيكل ومسامير ذراع التوصيل، وإحكام صواميل المكبس وقضبان المكبس. (انظر الشكل 1)"
  },
  {
   "type": "list",
   "items": [
    "فحص إحكام جميع الوصلات المربوطة بالمسامير، وهي وصلات العمود المرفقي مع دولاب الموازنة ومسامير وصلة محامل الهيكل ومسامير ذراع التوصيل، وإحكام صواميل المكبس وقضبان المكبس. (انظر الشكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل حلقات المكبس - تُستبدل عند الضرورة"
  },
  {
   "type": "list",
   "items": [
    "يُجرى فحص حلقات المكبس بالنظر، وعند تلفها ميكانيكيًا تُستبدل",
    "تؤدي حلقات المكبس البالية إلى انخفاض الوسط المُسلَّم. وفي هذه الحالة يلزم استبدال طقم كامل من حلقات المكبس."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه"
  },
  {
   "type": "paragraph",
   "text": "قبل البدء في تركيب حلقة المكبس على المكبس"
  },
  {
   "type": "list",
   "items": [
    "قبل البدء في تركيب حلقة المكبس على المكبس",
    "فحص الخلوص في القفل بعد التركيب في الأسطوانة.",
    "قد يؤدي الخلوص الصغير بعد التسخين إلى درجة حرارة التشغيل إلى ارتكاز طرفي حلقات المكبس على بعضهما وقد يسبب تآكلًا مفرطًا، أو قفشًا في الأسطوانة.",
    "قد يسبب الخلوص الكبير عدم الإحكام وانخفاض السعة. (انظر الشكل 2)",
    "فحص أيضًا الخلوص الجانبي بين حلقات المكبس وأخدود حلقة المكبس؛ فيجب أن تتحرك الحلقة بحرية.",
    "يسبب الخلوص الجانبي الكبير ميل الحلقات وتآكلها، كما يسبب الخلوص الصغير وبالتالي عدم حركة الحلقات في الأخدود قفشًا.",
    "يجب أيضًا استبدال الحلقات عند وصول التآكل الأقصى إلى القيم المذكورة في السجلات. (انظر الشكل 2)",
    "الخلوص في أقفال حلقات المكبس مذكور أيضًا في السجلات. (انظر الشكل 2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص صمامات العمل في جميع المراحل وصمام عدم الرجوع، واستبدال الألواح والنوابض"
  },
  {
   "type": "list",
   "items": [
    "أخرج وفكك صمامات العمل ونظف أجزاءها الفردية في الكيروسين بفرشاة ناعمة لإزالة الرواسب والشوائب.",
    "يجب حماية الأجزاء الفردية للصمامات من التلف والتشوه.",
    "حاول منع تبديلها ببعضها.",
    "حافظ على ربط موحد لمسامير التثبيت ومسامير أغطية الصمامات لمنع انحراف فوانيس الصمامات والصمامات."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص خارجي للعمود في أجزاء المحامل الرئيسية"
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة صمامات الأمان"
  },
  {
   "type": "paragraph",
   "text": "فحص عدم وجود تسرب داخلي."
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة النابض"
  },
  {
   "type": "list",
   "items": [
    "فحص عدم وجود تسرب داخلي.",
    "فحص وظيفة النابض.",
    "إعادة معايرة صمامات الأمان حسب الضغط: صمام أمان المرحلة الأولى P=0.33 Mpa وصمام أمان المرحلة الثانية P=1.59 Mpa."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة مقاييس الضغط ومقاييس الحرارة، وإعادة معايرتها عند الضرورة"
  },
  {
   "type": "list",
   "items": [
    "تنظيف جيوب مقاييس الحرارة."
   ]
  },
  {
   "type": "paragraph",
   "text": "صيانة حشوات عناصر الإغلاق والتحكم."
  },
  {
   "type": "list",
   "items": [
    "يجب الحفاظ على تجهيزات الإغلاق والتحكم في حالة ممتازة.",
    "فحص إحكام سيقان التحكم وربط الحشوة عند الضرورة، أو استبدال الحشو."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنظيف مرشح الزيت والمرشح الشقي."
  },
  {
   "type": "list",
   "items": [
    "يُجرى تنظيف مرشح الزيت في الهيكل باستخدام ثلاثي كلورو الإيثيلين أو البنزين الفني.",
    "يجب تجفيف المرشح المغسول وإعادة تركيبه.",
    "تنظيف المرشح الشقي بعد فترة تشغيل معينة؛ أوقف إمداد الزيت وأزل المرشح واغسله بالبنزين.",
    "يمكن منع تسرب الزيت المحتمل حول الساق بربط مسمار الحشوة واستبدال الحشو أو باستبدال حلقة الحشو.",
    "سيتم استبدال الحلقة على المرشح المفكوك بعد إنزال المقبض.",
    "قبل تركيب حلقة جديدة، نوصي بوضع طبقة رقيقة من الشحم على الساق وتحريكها.",
    "يجب عدم تلف الشفاه والصفائح أثناء التعامل. (انظر الشكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "تنظيف مرشح هواء السحب"
  },
  {
   "type": "list",
   "items": [
    "تتطلب صيانة مرشح السحب بشكل رئيسي تنظيف وتبليل حشوات مرشح الأسطوانة وإعادة طلائها.",
    "تُغسل الحشوات المتسخة في ماء دافئ مع منظف.",
    "تُبلّل قطع الإدخال النظيفة والجافة في زيت منخفض التجمد.",
    "بعد تقطير الزيت، بعد حوالي 2-3 ساعات، تُعاد الحشوات إلى موضعها. (انظر الشكل 1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل جميع قضبان المكبس والحشوات"
  },
  {
   "type": "list",
   "items": [
    "عند خدش قضيب المكبس، يمكن إعادة تجليخ الخدش وتلميعه.",
    "يجب استبدال قضيب المكبس البالي (بقطر أصغر بمقدار 0.3 mm).",
    "يتسرب الزيت من المانعة البالية من الهيكل إلى الهيكل الوسيط.",
    "فحص وتعديل حجم المقاطع المائلة بين القطع الفردية لحشوة برونزية.",
    "يجب أن يكون المقطع 0.3-0.35 mm. وتُعالج الأسطح النشطة للحشوة بالكشط على عمود أو على قضيب مكبس، وحاول الحفاظ على حواف حادة في الجزء السفلي من قطع الكشط."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل حشوات التعبئة."
  },
  {
   "type": "list",
   "items": [
    "يدل على تآكل المانعة الصفير/النفخ أثناء تشغيل المجموعة.",
    "استبدل دائمًا المانعة كاملة كوحدة واحدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص صمام التحكم وجهاز إيقاف الضغط"
  },
  {
   "type": "list",
   "items": [
    "يجب الحفاظ على صمام التنظيم وجهاز تخفيف ضغط صمامات السحب في حالة وظيفية ممتازة.",
    "فحص حركة وإحكام المكابس في جلبة جسم صمام التحكم وفي جلب أغطية صمامات السحب. وعند استبدال الجلبة في جلبة صمام التحكم، أعد توسيع القطر الداخلي 10 H7 بعد الكبس واحفر ثقبين جانبيين Ф 5 mm. ويجب إعادة توسيع جلب مكابس التخفيف. ويجب تجليخ مكبس جديد يدويًا في جلبة الجسم لضمان إحكامه."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص خارجي لأجزاء التخفيض في أذرع التوصيل والمسامير."
  },
  {
   "type": "paragraph",
   "text": "فحص تآكل جلب الأسطوانات ودليل الرأس المتقاطعة."
  },
  {
   "type": "list",
   "items": [
    "يُجرى القياس باستخدام ميكرومتر للقطر الداخلي.",
    "عند تجاوز خلوص خط الرأس المتقاطعة القيم الواردة في سجل الفحص، استبدل الجزء المعني.",
    "عند ظهور خدوش على سطح نشط، أعد تجليخها وتلميعها."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وظيفة الصمامات المفتوحة أو المغلقة باستمرار أثناء التشغيل"
  },
  {
   "type": "paragraph",
   "text": "فحص، أو استبدال، العناصر الوظيفية بما فيها تجهيزات المياه"
  },
  {
   "type": "paragraph",
   "text": "تنظيف أنابيب الزيت في نظام التدوير"
  },
  {
   "type": "paragraph",
   "text": "فحص النحاس في محامل الهيكل ونحاس أذرع التوصيل والجلب"
  },
  {
   "type": "list",
   "items": [
    "يؤدي تآكل نحاس المحامل الرئيسية وأذرع التوصيل وجلب مسامير المكبس إلى زيادة الطرق في الجزء السفلي من المجموعة، خاصة أثناء التشغيل على الحمل الخفيف.",
    "عند تجاوز الخلوص الشعاعي (خلوص الزيت) القيم الموصى بها في سجل الفحص، استبدل النحاس والجلب.",
    "وفي الوقت نفسه، افحص جودة سطح مسامير العمود المرفقي أو مسامير أذرع التوصيل. ويجب تشطيب السطح التالف أو إعادة تجليخه.",
    "يُقاس خلوص الزيت بمجس القياس.",
    "يُسلَّم النحاس الاحتياطي مع سماحية تركيب، ويجب كشط النحاس حتى التسامح المذكور في سجل الفحص. ويجب تركيب نحاس أذرع التوصيل والجلب في ذراع التوصيل وتوسيع الفتحتين حتى التسامح المذكور. وحافظ على محاذاة الفتحتين."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص مسامير الرأس المتقاطعة"
  },
  {
   "type": "list",
   "items": [
    "قِس بيضاوية مسامير الرأس المتقاطعة.",
    "عند تجاوز البيضاوية قيمة مذكورة في سجلات الفحص، استبدل المسامير."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص إحكام جميع تجهيزات تصريف الغاز والمياه *"
  },
  {
   "type": "list",
   "items": [
    "يجب إجراء الصيانة نفسها واختبار الضغط وفقًا لوثائق الموردين."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص واختبار المبرد الوسيط، أو المبرد اللاحق، باختبار الضغط وإحكام المياه **"
  },
  {
   "type": "list",
   "items": [
    "بضغط المياه في كل أنبوب مياه من أحد الطرفين وسد الأطراف الأخرى، وانظر ما إذا كان هناك أي تسرب في الحيز الهوائي."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص الحيز المائي لرؤوس الأسطوانات والمبرد الوسيط أو المبرد اللاحق ***"
  },
  {
   "type": "list",
   "items": [
    "لتسهيل تنظيف الأسطوانات، زُوّدت بفتحات تنظيف مسدودة.",
    "بعد إزالة الأغطية المعنية، نظف الحيز المائي من الرواسب والطين.",
    "في حزمة المبرد الوسيط، على التوالي.",
    "فحص مرور الأنابيب وإحكام التطويق في ألواح الأنابيب في المبرد اللاحق.",
    "عند كسر أنبوب، سده من الجانبين واستبدله عند الضرورة."
   ]
  },
  {
   "type": "paragraph",
   "text": "تنبيه: \n*،\n**، *** مرة واحدة على الأقل في السنة"
  },
  {
   "type": "paragraph",
   "text": "الخلوص الموصى به"
  },
  {
   "type": "paragraph",
   "text": "عند إعادة توسيع الأسطوانات، التزم بالمواصفة CSN 027010"
  },
  {
   "type": "paragraph",
   "text": "في حلقات المكبس متعددة الأجزاء المصنوعة من الكربون، يكون خلوص القفل متساويًا بين جميع القطع"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "",
     "2",
     ""
    ],
    [
     "3",
     "",
     "4",
     ""
    ],
    [
     "5",
     "",
     "6",
     ""
    ],
    [
     "7",
     "تصريف التكثيف",
     "8",
     "تصريف المياه"
    ],
    [
     "9",
     "تنظيم",
     "10",
     "تصريف المرحلة الأولى وتصريف المرحلة الثانية"
    ],
    [
     "11",
     "ضغط الزيت",
     "12",
     "تكثيف"
    ],
    [
     "13",
     "مدخل المياه",
     "",
     ""
    ]
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مكبس",
     "",
     "غطاء علوي",
     "3",
     "بطانة",
     "4",
     "فلانشة"
    ],
    [
     "5",
     "جلبة",
     "",
     "جلبة",
     "7",
     "غطاء سفلي",
     "8",
     "فلانشة صغيرة"
    ],
    [
     "9",
     "فلانشة كبيرة",
     "10",
     "مسمار تثبيت",
     "11",
     "مسمار M5 X10",
     "12",
     "مسمار M 8 X25"
    ],
    [
     "13",
     "مسمار M 6 X 20",
     "14",
     "صامولة",
     "15",
     "وردة",
     "16",
     "مسمار 6 X 14"
    ],
    [
     "17",
     "وردة",
     "18",
     "مسمار تثبيت",
     "19",
     "وردة",
     "20",
     "حلقة توجيه 160"
    ],
    [
     "21",
     "حلقة توجيه 100",
     "22",
     "حلقة توجيه 160",
     "23",
     "حلقة توجيه 100",
     "",
     ""
    ]
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nكود الضاغط:"
  },
  {
   "type": "paragraph",
   "text": "فحص بواسطة: \nتاريخ الاختبار:\nالتاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى\nالإجراء الفني\nمقدمة\nتوضح هذه الوثيقة خطوات إجراءات الصيانة البسيطة P2 المطلوبة للضاغط المكبسي ذي المرحلتين، التي يجب تنفيذها كل 8000 ساعة تشغيل كما هو موضح في خانة العنوان أعلاه.\nبدأ المسودة الأولى م. Sameh Abd Alhakem، وراجعها المدير م. Saad Mostafa، ونقحها م. Samir Abdel Gelil مهندس مراقبة الجودة في EDEPCo.، وقبلها المدير العام م. Ali Al-Lithy، واعتمدها م. Mostafa Abdel Hameed رئيس القطاع في محطة Talkha Steam power station 2x210MW.\nالمواصفات الفنية\nاحتياطات السلامة\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة لبطاقة الهوية.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحة المناسبة مثل خوذة السلامة وأحذية السلامة وقناع التنفس ونظارات السلامة، ... إلخ\nيجب إصدار تصريح عمل ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة لبطاقة الهوية.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nاعزل قاطع الدائرة الخاص بمحرك هذا الضاغط.\nاعزل كابل التغذية الكهربائية لمحرك هذا الضاغط.\nيجب عزل الضاغط ميكانيكيًا بإغلاق صمام الطرد.\nأغلق إمداد مياه التبريد.\nأدوات ومعدات\nطقم أدوات صيانة كامل.\nسائل تنظيف، ساحب يدوي، مجس قياس (فييلر).\nالعمل الواجب تنفيذه\nفحص إحكام جميع الوصلات المربوطة بالمسامير، وهي وصلات العمود المرفقي مع دولاب الموازنة ومسامير وصلة محامل الهيكل ومسامير ذراع التوصيل، وإحكام صواميل المكبس وقضبان المكبس. (انظر الشكل 1)\nفحص إحكام جميع الوصلات المربوطة بالمسامير، وهي وصلات العمود المرفقي مع دولاب الموازنة ومسامير وصلة محامل الهيكل ومسامير ذراع التوصيل، وإحكام صواميل المكبس وقضبان المكبس. (انظر الشكل 1)\nفحص تآكل حلقات المكبس - تُستبدل عند الضرورة\nيُجرى فحص حلقات المكبس بالنظر، وعند تلفها ميكانيكيًا تُستبدل\nتؤدي حلقات المكبس البالية إلى انخفاض الوسط المُسلَّم. وفي هذه الحالة يلزم استبدال طقم كامل من حلقات المكبس.\nتنبيه\nقبل البدء في تركيب حلقة المكبس على المكبس\nقبل البدء في تركيب حلقة المكبس على المكبس\nفحص الخلوص في القفل بعد التركيب في الأسطوانة.\nقد يؤدي الخلوص الصغير بعد التسخين إلى درجة حرارة التشغيل إلى ارتكاز طرفي حلقات المكبس على بعضهما وقد يسبب تآكلًا مفرطًا، أو قفشًا في الأسطوانة.\nقد يسبب الخلوص الكبير عدم الإحكام وانخفاض السعة. (انظر الشكل 2)\nفحص أيضًا الخلوص الجانبي بين حلقات المكبس وأخدود حلقة المكبس؛ فيجب أن تتحرك الحلقة بحرية.\nيسبب الخلوص الجانبي الكبير ميل الحلقات وتآكلها، كما يسبب الخلوص الصغير وبالتالي عدم حركة الحلقات في الأخدود قفشًا.\nيجب أيضًا استبدال الحلقات عند وصول التآكل الأقصى إلى القيم المذكورة في السجلات. (انظر الشكل 2)\nالخلوص في أقفال حلقات المكبس مذكور أيضًا في السجلات. (انظر الشكل 2)\nفحص صمامات العمل في جميع المراحل وصمام عدم الرجوع، واستبدال الألواح والنوابض\nأخرج وفكك صمامات العمل ونظف أجزاءها الفردية في الكيروسين بفرشاة ناعمة لإزالة الرواسب والشوائب.\nيجب حماية الأجزاء الفردية للصمامات من التلف والتشوه.\nحاول منع تبديلها ببعضها.\nحافظ على ربط موحد لمسامير التثبيت ومسامير أغطية الصمامات لمنع انحراف فوانيس الصمامات والصمامات.\nفحص خارجي للعمود في أجزاء المحامل الرئيسية\nفحص وظيفة صمامات الأمان\nفحص عدم وجود تسرب داخلي.\nفحص وظيفة النابض\nفحص عدم وجود تسرب داخلي.\nفحص وظيفة النابض.\nإعادة معايرة صمامات الأمان حسب الضغط: صمام أمان المرحلة الأولى P=0.33 Mpa وصمام أمان المرحلة الثانية P=1.59 Mpa.\nفحص وظيفة مقاييس الضغط ومقاييس الحرارة، وإعادة معايرتها عند الضرورة\nتنظيف جيوب مقاييس الحرارة.\nصيانة حشوات عناصر الإغلاق والتحكم.\nيجب الحفاظ على تجهيزات الإغلاق والتحكم في حالة ممتازة.\nفحص إحكام سيقان التحكم وربط الحشوة عند الضرورة، أو استبدال الحشو.\nتنظيف مرشح الزيت والمرشح الشقي.\nيُجرى تنظيف مرشح الزيت في الهيكل باستخدام ثلاثي كلورو الإيثيلين أو البنزين الفني.\nيجب تجفيف المرشح المغسول وإعادة تركيبه.\nتنظيف المرشح الشقي بعد فترة تشغيل معينة؛ أوقف إمداد الزيت وأزل المرشح واغسله بالبنزين.\nيمكن منع تسرب الزيت المحتمل حول الساق بربط مسمار الحشوة واستبدال الحشو أو باستبدال حلقة الحشو.\nسيتم استبدال الحلقة على المرشح المفكوك بعد إنزال المقبض.\nقبل تركيب حلقة جديدة، نوصي بوضع طبقة رقيقة من الشحم على الساق وتحريكها.\nيجب عدم تلف الشفاه والصفائح أثناء التعامل. (انظر الشكل 1)\nتنظيف مرشح هواء السحب\nتتطلب صيانة مرشح السحب بشكل رئيسي تنظيف وتبليل حشوات مرشح الأسطوانة وإعادة طلائها.\nتُغسل الحشوات المتسخة في ماء دافئ مع منظف.\nتُبلّل قطع الإدخال النظيفة والجافة في زيت منخفض التجمد.\nبعد تقطير الزيت، بعد حوالي 2-3 ساعات، تُعاد الحشوات إلى موضعها. (انظر الشكل 1)\nفحص تآكل جميع قضبان المكبس والحشوات\nعند خدش قضيب المكبس، يمكن إعادة تجليخ الخدش وتلميعه.\nيجب استبدال قضيب المكبس البالي (بقطر أصغر بمقدار 0.3 mm).\nيتسرب الزيت من المانعة البالية من الهيكل إلى الهيكل الوسيط.\nفحص وتعديل حجم المقاطع المائلة بين القطع الفردية لحشوة برونزية.\nيجب أن يكون المقطع 0.3-0.35 mm. وتُعالج الأسطح النشطة للحشوة بالكشط على عمود أو على قضيب مكبس، وحاول الحفاظ على حواف حادة في الجزء السفلي من قطع الكشط.\nفحص تآكل حشوات التعبئة.\nيدل على تآكل المانعة الصفير/النفخ أثناء تشغيل المجموعة.\nاستبدل دائمًا المانعة كاملة كوحدة واحدة.\nفحص صمام التحكم وجهاز إيقاف الضغط\nيجب الحفاظ على صمام التنظيم وجهاز تخفيف ضغط صمامات السحب في حالة وظيفية ممتازة.\nفحص حركة وإحكام المكابس في جلبة جسم صمام التحكم وفي جلب أغطية صمامات السحب. وعند استبدال الجلبة في جلبة صمام التحكم، أعد توسيع القطر الداخلي 10 H7 بعد الكبس واحفر ثقبين جانبيين Ф 5 mm. ويجب إعادة توسيع جلب مكابس التخفيف. ويجب تجليخ مكبس جديد يدويًا في جلبة الجسم لضمان إحكامه.\nفحص خارجي لأجزاء التخفيض في أذرع التوصيل والمسامير.\nفحص تآكل جلب الأسطوانات ودليل الرأس المتقاطعة.\nيُجرى القياس باستخدام ميكرومتر للقطر الداخلي.\nعند تجاوز خلوص خط الرأس المتقاطعة القيم الواردة في سجل الفحص، استبدل الجزء المعني.\nعند ظهور خدوش على سطح نشط، أعد تجليخها وتلميعها.\nفحص وظيفة الصمامات المفتوحة أو المغلقة باستمرار أثناء التشغيل\nفحص، أو استبدال، العناصر الوظيفية بما فيها تجهيزات المياه\nتنظيف أنابيب الزيت في نظام التدوير\nفحص النحاس في محامل الهيكل ونحاس أذرع التوصيل والجلب\nيؤدي تآكل نحاس المحامل الرئيسية وأذرع التوصيل وجلب مسامير المكبس إلى زيادة الطرق في الجزء السفلي من المجموعة، خاصة أثناء التشغيل على الحمل الخفيف.\nعند تجاوز الخلوص الشعاعي (خلوص الزيت) القيم الموصى بها في سجل الفحص، استبدل النحاس والجلب.\nوفي الوقت نفسه، افحص جودة سطح مسامير العمود المرفقي أو مسامير أذرع التوصيل. ويجب تشطيب السطح التالف أو إعادة تجليخه.\nيُقاس خلوص الزيت بمجس القياس.\nيُسلَّم النحاس الاحتياطي مع سماحية تركيب، ويجب كشط النحاس حتى التسامح المذكور في سجل الفحص. ويجب تركيب نحاس أذرع التوصيل والجلب في ذراع التوصيل وتوسيع الفتحتين حتى التسامح المذكور. وحافظ على محاذاة الفتحتين.\nفحص مسامير الرأس المتقاطعة\nقِس بيضاوية مسامير الرأس المتقاطعة.\nعند تجاوز البيضاوية قيمة مذكورة في سجلات الفحص، استبدل المسامير.\nفحص إحكام جميع تجهيزات تصريف الغاز والمياه *\nيجب إجراء الصيانة نفسها واختبار الضغط وفقًا لوثائق الموردين.\nفحص واختبار المبرد الوسيط، أو المبرد اللاحق، باختبار الضغط وإحكام المياه **\nبضغط المياه في كل أنبوب مياه من أحد الطرفين وسد الأطراف الأخرى، وانظر ما إذا كان هناك أي تسرب في الحيز الهوائي.\nفحص الحيز المائي لرؤوس الأسطوانات والمبرد الوسيط أو المبرد اللاحق ***\nلتسهيل تنظيف الأسطوانات، زُوّدت بفتحات تنظيف مسدودة.\nبعد إزالة الأغطية المعنية، نظف الحيز المائي من الرواسب والطين.\nفي حزمة المبرد الوسيط، على التوالي.\nفحص مرور الأنابيب وإحكام التطويق في ألواح الأنابيب في المبرد اللاحق.\nعند كسر أنبوب، سده من الجانبين واستبدله عند الضرورة.\nتنبيه: \n*،\n**، *** مرة واحدة على الأقل في السنة\nالخلوص الموصى به\nعند إعادة توسيع الأسطوانات، التزم بالمواصفة CSN 027010\nفي حلقات المكبس متعددة الأجزاء المصنوعة من الكربون، يكون خلوص القفل متساويًا بين جميع القطع\n\n\nالموقع: \nكود الضاغط:\nفحص بواسطة: \nتاريخ الاختبار:\nالتاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}