{
 "id": "gen-docs-boilers-dh-001-r0-htm",
 "doc_number": "DH-001-R0",
 "title_en": "DH-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/DH-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power \n Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:"
  },
  {
   "type": "paragraph",
   "text": "Deareating \n Heater & Deaerator Storage"
  },
  {
   "type": "paragraph",
   "text": "Spray tray / Horizontal"
  },
  {
   "type": "paragraph",
   "text": "Graver \n Ecodyne"
  },
  {
   "type": "paragraph",
   "text": "Document\n No: DH-001-r0"
  },
  {
   "type": "paragraph",
   "text": "Issued to: Shoubra Elkhimah PS"
  },
  {
   "type": "paragraph",
   "text": "Status: \n APPROVED"
  },
  {
   "type": "paragraph",
   "text": "Procedure:"
  },
  {
   "type": "paragraph",
   "text": "Equipment Inspection\n (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "Approved Date: 09 April 2006"
  },
  {
   "type": "paragraph",
   "text": "Date to be Reviewed: April 2011"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, which must be performed on \nan annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The function of a deaerating\nheater is to remove non-condensable gases and to heat boiler feed water, a\ndeaerating heater consists of a press. Vessel in which water and steam are\nmixed with controlled velocities"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the \nDeaerating Heater: Qty = 4"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nTarek Abd Elmonem Mahmoud, revised\nby eng. Mahmoud Ahmed Shaker, approved by eng. Mohamed Helmy Habib general \ndirector, accepted by eng. Mohamed El-tahawy Mostafa Head sector of Shoubra\nEl-Khimah PS 4x315MW."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. \nAfaf Ebrahim Eldib CEPC inspection and quality control head sector MPIS \nCoordinator and reviewed by eng. Nageh Soliman Shoosha ."
  },
  {
   "type": "paragraph",
   "text": "Safety Precaution"
  },
  {
   "type": "paragraph",
   "text": "Wear the safety and healthy \nequipment as safety helmet, shoes, gloves\n etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker \nfor electrical equipments"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and qualified maintenance staff should carry the \n suitable safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear the safety and healthy \nequipment as safety helmet, shoes, gloves\n etc.",
    "Isolate the circuit breaker \nfor electrical equipments"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Standard tool set",
    "Electric lights"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried out"
  },
  {
   "type": "paragraph",
   "text": "Open both manholes and ventilate\ndeaerator."
  },
  {
   "type": "paragraph",
   "text": "Inspect spray valve box for broken\nwelds and cracks."
  },
  {
   "type": "paragraph",
   "text": "Inspect spray valve for broken\nspring or bolts."
  },
  {
   "type": "paragraph",
   "text": "Inspect for corrosion and scaling."
  },
  {
   "type": "paragraph",
   "text": "Inspect trays for debris and\ntightness."
  },
  {
   "type": "paragraph",
   "text": "Clean deaerator storage tank."
  },
  {
   "type": "list",
   "items": [
    "Open both manholes and ventilate\ndeaerator.",
    "Inspect spray valve box for broken\nwelds and cracks.",
    "Inspect spray valve for broken\nspring or bolts.",
    "Inspect for corrosion and scaling.",
    "Inspect trays for debris and\ntightness.",
    "Clean deaerator storage tank."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code: \nChecked by: \nDate: \nSignature"
  }
 ],
 "text": "Power \n Stations\nTechnical Procedure\nEquipment:\nDeareating \n Heater & Deaerator Storage\nSpray tray / Horizontal\nGraver \n Ecodyne\nDocument\n No: DH-001-r0\nIssued to: Shoubra Elkhimah PS\nStatus: \n APPROVED\nProcedure:\nEquipment Inspection\n (I1-Y1)\nApproved Date: 09 April 2006\nDate to be Reviewed: April 2011\nIntroduction\nThis document outlines the equipment inspection I1, which must be performed on \nan annually bases as indicated by Y1 in the title block.\nThe function of a deaerating\nheater is to remove non-condensable gases and to heat boiler feed water, a\ndeaerating heater consists of a press. Vessel in which water and steam are\nmixed with controlled velocities\nThe technical specification of the \nDeaerating Heater: Qty = 4\nThe first draft initiated by eng.\nTarek Abd Elmonem Mahmoud, revised\nby eng. Mahmoud Ahmed Shaker, approved by eng. Mohamed Helmy Habib general \ndirector, accepted by eng. Mohamed El-tahawy Mostafa Head sector of Shoubra\nEl-Khimah PS 4x315MW.\nThis document certified by eng. \nAfaf Ebrahim Eldib CEPC inspection and quality control head sector MPIS \nCoordinator and reviewed by eng. Nageh Soliman Shoosha .\nSafety Precaution\nWear the safety and healthy \nequipment as safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker \nfor electrical equipments\nA work permit must be issued and qualified maintenance staff should carry the \n suitable safety category\nSafety fence with caution marks surrounding the work area is required\nWear the safety and healthy \nequipment as safety helmet, shoes, gloves\n etc.\nIsolate the circuit breaker \nfor electrical equipments\nTools and Equipment\nStandard tool set\nElectric lights\nWork to be Carried out\nOpen both manholes and ventilate\ndeaerator.\nInspect spray valve box for broken\nwelds and cracks.\nInspect spray valve for broken\nspring or bolts.\nInspect for corrosion and scaling.\nInspect trays for debris and\ntightness.\nClean deaerator storage tank.\nOpen both manholes and ventilate\ndeaerator.\nInspect spray valve box for broken\nwelds and cracks.\nInspect spray valve for broken\nspring or bolts.\nInspect for corrosion and scaling.\nInspect trays for debris and\ntightness.\nClean deaerator storage tank.\nLocation: Equipment code: \nChecked by: \nDate: \nSignature",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}