{
 "id": "gen-docs-boilers-dmp-001-r0-htm",
 "doc_number": "DMP-001-R0",
 "title_en": "dmp-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/Dmp-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major \nmaintenance procedure P1, which must be carried out when \nthe gas turbine have major maintenance after 40,0000 workhour."
  },
  {
   "type": "paragraph",
   "text": "The technical Data:\n- Stober double damper \ntype ( E ) electrical actuator drive,\n- There are 4 actuators ( 2 isolate & 2 control ),\n- Every damper has 4 shafts the shaft have to flanged bearing and 2 \ncenter bearing."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. El Kehlawy \nMostafa Mousa, tested by eng. Abdel Qader Fath Allah at 28 \nApril 2003 on Boiler no. 4 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demiatta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category,",
    "Safety fence (rope) with caution marks surrounding the work \n area,",
    "Wear your safety helmet, shoes",
    "HRSG is out of service",
    "Disconect the power supply of damper actuators and tagged it",
    "G .T. out of service ( excitation C.B & unit aux .C.B &low voltage trans .C.B \n)is rack out",
    "Make scaffolding inlet and outlet the boiler dampers",
    "All safety precaution must be followed by safety dep."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Air \n hammer & riveting tool",
    "Kit of key and aln",
    "Seal cord ,center bearing & flanged bearing & rivet & bolts & packing",
    "Welding filler & welding machine"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check shaft wear at center bearing {welding and grinding }if need",
    "Check flanged bearing {replacement the defect and greasing }",
    "Check center bearing replacement the defect",
    "Replace the bad packing for stuffing box and tight it",
    "Change the bad seal cord for blades",
    "Weld the cracks of the frame and adjust the deflection in shaft",
    "Change the mechanical drive defects for actuators",
    "Change the gear box if defect",
    "Check all (bolts&nuts) for damper blades and change the \n defect.",
    "Check linkage rod and repair or change the defect.",
    "Adjust the damper blades at( close \n and open ) states mechanically \n arranging with instrument dep."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:"
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis document outlines the major \nmaintenance procedure P1, which must be carried out when \nthe gas turbine have major maintenance after 40,0000 workhour.\nThe technical Data:\n- Stober double damper \ntype ( E ) electrical actuator drive,\n- There are 4 actuators ( 2 isolate & 2 control ),\n- Every damper has 4 shafts the shaft have to flanged bearing and 2 \ncenter bearing.\nThe first draft initiated by eng. El Kehlawy \nMostafa Mousa, tested by eng. Abdel Qader Fath Allah at 28 \nApril 2003 on Boiler no. 4 and revised by EDEPC quality control eng. Samir Abdel \nGilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demiatta PS.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category,\nSafety fence (rope) with caution marks surrounding the work \n area,\nWear your safety helmet, shoes\nHRSG is out of service\nDisconect the power supply of damper actuators and tagged it\nG .T. out of service ( excitation C.B & unit aux .C.B &low voltage trans .C.B \n)is rack out\nMake scaffolding inlet and outlet the boiler dampers\nAll safety precaution must be followed by safety dep.\nTools and Equipment\nAir \n hammer & riveting tool\nKit of key and aln\nSeal cord ,center bearing & flanged bearing & rivet & bolts & packing\nWelding filler & welding machine\nWork to be Carried Out\nCheck shaft wear at center bearing {welding and grinding }if need\nCheck flanged bearing {replacement the defect and greasing }\nCheck center bearing replacement the defect\nReplace the bad packing for stuffing box and tight it\nChange the bad seal cord for blades\nWeld the cracks of the frame and adjust the deflection in shaft\nChange the mechanical drive defects for actuators\nChange the gear box if defect\nCheck all (bolts&nuts) for damper blades and change the \n defect.\nCheck linkage rod and repair or change the defect.\nAdjust the damper blades at( close \n and open ) states mechanically \n arranging with instrument dep.\nLocation: Equipment \nDesignation: \nTest Date: Tested by: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}